Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

2 

работах и хранении; перегоны машин и механизмов с места постоянного базирования на объекты и обратно; погрузка и транспортировка конструкций, оборудования и материалов до объектов. 

1.36.6. Время перехода (переезда) рабочих к месту работы к началу смены и возвращения с работы по окончании смены в рабочее время не включается. 

1.36.7. Нормами предусмотрено применение кранов грузоподъемностью от 6,3 до 10 т (исключительно) и тракторов с двигателями мощностью до 73,5 кВт (100 л. с.). 

В случае применения кранов грузоподъемностью 10 т и выше и тракторов с двигателями мощностью св. 73,5 кВт (100 л. с.) учитываются машинист и тракторист 6 разряда. 

1.36.8. Нормами предусмотрено строительство воздушных линий электропередачи в равнинной ненаселенной местности и по населенным пунктам. 

При выполнении работ в условиях, отличных от нормальных, применяются соответствующие коэффициенты, приведенные в приложении 36.1. 

К горным отнесены участки трассы ВЛ со средним продольным, поперечным или продольнопоперечным уклонами св. 1:5, а к косогорам - участки трассы, проходящие по склонам отдельных возвышенностей (не в горных районах) с крутизной ската более 1:5. 

1.36.9. Электромонтеры - линейщики по монтажу воздушных линий высокого напряжения и контактной сети в составах звеньев в таблицах именуются для краткости электролинейщиками, электросварщики ручной сварки - электросварщиками, монтажники по распределительным устройствам - электромонтажниками. 

- 1.36.10. Нормами таблицы Н-36-01-001 предусмотрена разбивка центров опор, 

- цилиндрических котлованов под сложные опоры и трансформаторные подстанции при выносе трассы в натуру. 

Разбивка контуров котлованов при разработке грунта экскаватором нормируется по сборнику Н-37 «Электромонтажные работы. Воздушные линии электропередачи и строительные конструкции открытых распределительных устройств напряжением 35 кВ и выше». 

1.36.11. Нормами таблицы Н-36-01-002 предусмотрено бурение котлованов диаметром до 500 мм и глубиной 2 м в талых и мерзлых грунтах бурильно-крановыми самоходными машинами цикличного действия. 

1.36.12. При бурении котлованов на глубину св. 2 м нормы таблицы Н-36-01-002 умножаются на коэффициент, равный H/2, где H - фактическая глубина бурения, м. 

1.36.13. В нормах таблицы Н-36-01-002 распределение грунтов по группам в зависимости от трудоемкости их бурения механизмами предусмотрено в соответствии с характеристиками, приведенными в Сборнике Н-02 «Механизированные и ручные земляные работы». 

1.36.14. Нормами таблицы Н-36-02-001 предусмотрена развозка по трассе стоек, приставок, собранных опор и материалов (траверс, штырей, изоляторов и пр.) с помощью опоровозов и тракторных прицепов. 

Выгрузка стоек, приставок и опор производится на пикетах ВЛ краном. Выгрузка вручную предусмотрена с тракторных саней, волокуш и тому подобных транспортных средств. 

- Погрузка и транспортировка конструкций и материалов до трассы ВЛ нормами не учтены и 

- учитываются дополнительно. 

1.36.15. Нормами таблицы Н-36-02-001 работа водителя автомобиля не учтена. 

1.36.16. Нормами таблицы Н-36-02-002 разрешается пользоваться в случаях, когда по местным условиям не представляется возможным при развозке выгрузить конструкции в пределах рабочей зоны. 

1.36.17. Нормами таблицы Н-36-02-003 предусмотрены следующие составы работ: 

При заготовке опор: 1. Выкладка стойки с отпиливанием. 2. Разметка и сверление отверстий. 

3. Устройство сопряжений с антисептированием. 

- При заготовке сложных опор добавляется: 4. Разметка и заготовка деталей опоры. При сборке опор: 1. Ввертывание крюков и штырей. 

При сборке сложных опор добавляются: 2. Установка и крепление оголовника, подтраверсников, траверс и поперечин. 3. Крепление штырей. 4. Окрашивание металлических деталей 

Нормами таблицы Н-36-02-003 предусмотрены следующие типы опор: 

Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

3 



Рис. 1. Одностоечная 



<!-- Start of picture text -->
A<br><!-- End of picture text -->

Рис. 2. А-образная угловая промежуточная 



<!-- Start of picture text -->
A<br><!-- End of picture text -->

Рис. 3. А-образная концевая анкерная 



<!-- Start of picture text -->
A<br><!-- End of picture text -->

Рис. 4. А-образная угловая с конструкцией под разъединитель 

1.36.18. Нормами таблицы Н-36-02-005 предусмотрено крепление приставок к стойкам или подкосам деревянных и железобетонных опор с помощью проволочных бандажей или специальных стяжных хомутов. 

1.36.19. Нормами таблицы Н-36-02-007 предусмотрены следующие типы опор: 







Рис. 5. С крюками-скобами и крюками-кронштейнами 

Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

4 



<!-- Start of picture text -->
fF<br><!-- End of picture text -->



<!-- Start of picture text -->
+.<br><!-- End of picture text -->

Рис. 6. С траверсами 



Рис. 7. С траверсами для двойного крепления 



Рис. 8. С траверсами-кронштейнами 



<!-- Start of picture text -->
‘.<br><!-- End of picture text -->

Рис. 9. С траверсами-кронштейнами и конструкциями под разъединитель 

1.36.20. Нормами таблиц Н-36-02-010, Н-36-03-004 не учтены и учитываются отдельно работы по заготовке оттяжек и якорей и рытью ям под якоря. 

1.36.21. Нормами таблицы Н-36-02-011 предусмотрено устранение отклонений ранее установленных опор от вертикального положения. 

Нормами предусмотрена выправка опор с проводами или без них с помощью тяговых механизмов или с применением приспособлений. 

При наклоне опоры вдоль линии производится снятие вязок крепления на проводах. 

1.36.22. Для норм таблицы Н-36-02-011 закрепление проводов после правки опор определяется по соответствующим нормам таблицы Н-36-03-006. 

Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

5 

1.36.23. Нормами таблицы Н-36-02-012 предусмотрено окрашивание проволочных бандажей и хомутов на установленных опорах с одинарными приставками. При окрашивании деталей опор с двойными приставками к нормам применяется соответствующий коэффициент, приведенный в приложении 36.1. 

1.36.24. Нормами таблицы Н-36-02-013 предусмотрено крепление плакатов безопасности и таблиц нумерации на установленных деревянных и железобетонных опорах. 

На деревянных опорах таблицы и плакаты крепят гвоздями, на железобетонных - проволокой. Надписи (знаки) наносят по трафарету на предварительно подготовленную поверхность. 

1.36.25. Нормами таблицы Н-36-03-001 предусмотрена раскатка проводов с помощью трактора с раскаточных тележек и приспособлений. 

- На участках, недоступных для проезда тяговых механизмов, раскатка проводов допускается 

- вручную. 

1.36.26. Нормами таблицы Н-36-03-002 предусмотрено соединение проводов сечением до 95 мм2 скручиванием в овальных соединителях. 

По окончании скручивания соединители проверяют на отсутствие трещин и на соответствие соединения техническим условиям. 

Соединение проводов сечением св. 95 мм<sup>2</sup> нормируется по сб. Н-37 «Электромонтажные работы. Воздушные линии электропередачи и строительные конструкции открытых распределительных устройств напряжением 35 кВ и выше». 

1.36.27. Нормами таблицы Н-36-03-003 предусмотрен подъем проводов на опору с применением штанги или каната, переброшенного через траверсу или раскаточный ролик. 

1.36.28. Нормами таблицы Н-36-03-005 предусмотрены следующие составы работ: 1. Установка и снятие визировочных реек. 2. Установка и снятие приспособлений для натягивания проводов. 3. Натягивание проводов и регулировка стрелы провеса. 4. Концевое крепление проводов к изоляторам; при креплении проводов к подвесным (натяжным) изоляторам добавляется: 5. Сборка и установка подвесных изоляторов. 

1.36.29. Нормами с Н-36-03-006-01 по Н-36-03-006-34 предусмотрено закрепление на штыревых изоляторах алюминиевых, сталеалюминиевых и стальных проводов вязкой и с применением антивибрационного зажима. 

1.36.30. При закреплении однопроволочных стальных проводов ВЛ напряжением св. 0,38 кВ принимаются нормы Н-36-03-006-01, Н-36-03-006-04, Н-36-03-006-05, Н-36-03-006-08, Н-36-03006-09, Н-36-03-006-12, Н-36-03-006-13, Н-36-03-006-16, Н-36-03-006-17. 

1.36.31. Нормами с Н-36-03-006-35 по Н-36-03-006-37 предусмотрено устройство перемычек и шлейфов на сложных опорах ВЛ напряжением св. 0,38 кВ. 

Работы выполняются одновременно с концевым закреплением проводов при их натягивании и регулировке. 

Нормами не учтены сборка изолирующих подвесок и закрепление проводов с изоляторами на опоре, являющиеся частью процесса натягивания и регулирования проводов. 

1.36.32. Нормами таблицы Н-36-03-007 предусмотрена установка на подвешенных проводах инвентарных переносных заземлений из медных проводников. 

После окончания работ на опоре заземления снимаются для дальнейшего использования. 

1.36.33. Нормами таблицы Н-36-03-008 предусмотрен монтаж проводов в анкерных пролетах при пересечениях ВЛ напряжением до 20 кВ с действующими инженерными сооружениями и водными преградами. 

Нормами учтена длина перехода ВЛ напряжением 0,38 кВ до 100 м, ВЛ напряжением свыше 0,38 кВ - 250 м. Раскатка, натягивание и визирование проводов производятся с применением блоков или лебедок. 

До начала монтажа проводов должны быть закончены работы по устройству защит. 

Монтаж проводов через водные преграды предусмотрен с применением плавучих средств. 1.36.34. Норма Н-36-03-008-01-01 предусматривает монтаж четырех проводов на переходе. При ином количестве проводов соответственно добавляется или отнимается на каждый провод норма Н-36-03-008-08. 

1.36.35. Нормами таблицы Н-36-03-009 предусмотрен монтаж ответвлений от ВЛ напряжением 0,38 кВ к зданию и вводов следующих типов: 

Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

6 

- прямых; 

- через кронштейны; 

- через трубостойки, устанавливаемые на стене или крыше здания. 

Ответвления от ВЛ к зданию выполняются одним (провод АВТ), двумя и четырьмя проводами. Вводы в здания - изолированными проводами или кабелем. 

Ответвления от ВЛ на установленные трубостойки на крыше выполняются с помощью автогидроподъемника. 

- 1.36.36. Нормами таблицы Н-36-04-001 предусмотрен монтаж мачтовых однофазных 

- трансформаторных подстанций (ОТП) напряжением 10/0,23 кВ, мощностью до 10 кВА. 

Монтаж подстанций выполняется с применением такелажных приспособлений на деревянных и железобетонных опорах. 

- 1.36.37. При монтаже мачтовых трансформаторных подстанций мощностью до 100 кВА (Н- 

- 36-04-002): 

установка опоры определяется по нормам с Н-36-02-009-07 по Н-36-02-009-18; 

- монтаж ответвлений вводов и выводов ВЛ напряжением 20 и 0,38 кВ нормируется по таблице 

- Н-36-04-003. 

1.36.38. Устройство фундамента предусмотрено из четырех железобетонных стоек. При устройстве фундамента из двух железобетонных стоек к норме Н-36-04-003-01 применяется соответствующий коэффициент, приведенный в приложении 36.1. 

1.36.39. Нормами таблицы Н-36-04-004 предусмотрено сооружение тупиковых и проходных комплектных трансформаторных подстанций для наружной установки типов КТП и КТПП с воздушными и кабельными вводами напряжением 20/0,38 кВ и мощностью до 630 кВА. 

Нормами учтено устройство фундаментов из четырех стоек (приставок), устанавливаемых в пробуренные котлованы, или из двух стоек (приставок), укладываемых горизонтально на подготовленное песчаное основание. 

Монтаж ответвлений вводов и выводов ВЛ напряжением 20 и 0,38 кВ нормируется по таблице Н-36-04-003. 

Нормой Н-36-04-004-01 предусмотрены следующие составы работ: 

При устройстве фундамента из стоек, устанавливаемых в пробуренные котлованы: 1. Выверка котлованов. 2. Подъем и установка стоек в котлованы. 3. Выверка стоек. 4. Засыпка котлованов с послойным трамбованием грунта. 

- При устройстве фундамента из стоек, укладываемых на песчаное основание: 1. Укладка стоек на песчаное основание. 2. Выверка стоек. 3. Разметка и крепление на стойках металлических скоб. 1.36.40. Нормами таблицы Н-36-04-005 предусмотрен монтаж разъединителей, 

- секционирующих линию, а также разъединителей на концевых опорах. 

Подъем, установка и крепление разъединителя на траверсе или металлической конструкции предусмотрены с помощью крана или с применением такелажных приспособлений. 

- Устройство заземляющего спуска по деревянным опорам нормируется по таблице Н-36-05- 

- 001. 

- 1.36.41. Устройство заземляющего спуска по деревянным опорам при монтаже масляных 

- выключателей (таблица Н-36-04-006) нормируется по таблице Н-36-05-001. 

1.36.42. Нормами таблицы Н-36-04-007 предусмотрен монтаж на распределительном пункте однофазного трансформатора типа ОМ для питания электродвигателя привода сетевого масляного выключателя. 

- 1.36.43. Нормами таблицы Н-36-04-008 предусмотрена установка трубчатых разрядников на 

- деревянных и железобетонных опорах. 

- Устройство заземляющего спуска и заземления разрядников нормируется по таблицам Н-36- 

- 05-001 и Н-36-05-002. 

1.36.44. Нормами таблицы Н-36-04-009 предусмотрен монтаж ящиков для учета расхода электроэнергии на опорах ВЛ напряжением 0,38 кВ и на шкафу комплектной трансформаторной подстанции (КТП). 

1.36.45. Нормами таблицы Н-36-05-001 предусмотрена прокладка заземляющих спусков из круглой стали диаметром до 10 мм по стойкам установленных и неустановленных деревянных опор. 

Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

7 

1.36.46. Нормами Н-36-05-001-01 и Н-36-05-001-02 предусмотрено заземление четырех крюков на опоре. При заземлении иного количества крюков добавляется или отнимается на каждый крюк норма Н-36-05-001-05. 

Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

8 

# **II. Нормы труда (времени)** 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||||**Раздел Н-36-01 Котлованы**||||||
|||**Табли**|**ца Н-36-01-001 Разбивка трассы**||||||
|Н-36-01-001-|Разбивка центров опор, открытая,|1 опора|1. Определение места установки|0,22|-|2-211-02|Электролинейщик 2|2|
|01-01|ровная и сухая местность,||опор с измерением длины||||разр.||
||напряжение ВЛ 0,38 кВ||пролетов. 2. Забивка колышков<br>(шпилек). 3. Составление схемы<br>линии.|||2-211-06|Электролинейщик 6<br>разр.|1|
|Н-36-01-001-<br>02-01|Разбивка центров опор, открытая,<br>ровная и сухая местность,|1 опора|1. Определение места установки<br>опор с измерением длины|0,28|-|2-211-02|Электролинейщик 2<br>разр.|2|
||напряжение ВЛ свыше 0,38 кВ||пролетов. 2. Забивка колышков<br>(шпилек). 3. Составление схемы<br>линии.|||2-211-06|Электролинейщик 6<br>разр.|1|
|Н-36-01-001-<br>03-01|Разбивка центров опор,<br>пересеченная или болотистая, в|1 опора|1. Определение места установки<br>опор с измерением длины|0,37|-|2-211-02|Электролинейщик 2<br>разр.|2|
||лесу и мелких населенных<br>пунктах (села, дачи и т.п.),<br>напряжениеВЛ0,38кВ||пролетов. 2. Забивка колышков<br>(шпилек). 3. Составление схемы<br>линии.|||2-211-06|Электролинейщик 6<br>разр.|1|
|Н-36-01-001-|Разбивка центров опор,|1 опора|1. Определение места установки|0,44|-|2-211-02|Электролинейщик 2|2|
|04-01|пересеченная или болотистая, в||опор с измерением длины||||разр.||
||лесу и мелких населенных<br>пунктах (села, дачи и т.п.),<br>напряжениеВЛсвыше 0,38кВ||пролетов. 2. Забивка колышков<br>(шпилек). 3. Составление схемы<br>линии.|||2-211-06|Электролинейщик 6<br>разр.|1|
|Н-36-01-001-|Разбивка центров опор, в|1 опора|1. Определение места установки|0,51|-|2-211-02|Электролинейщик 2|2|
|05-01|городах, населенных пунктах||опор с измерением длины||||разр.||
||городского типа, по<br>строительным площадкам,<br>напряжениеВЛ0,38кВ||пролетов. 2. Забивка колышков<br>(шпилек). 3. Составление схемы<br>линии.|||2-211-06|Электролинейщик 6<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

9 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|<br>**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-01-001-<br>06-01|Разбивка центров опор, в<br>городах, населенных пунктах|1 опора|1. Определение места установки<br>опор с измерением длины|0,61|-|2-211-02|Электролинейщик 2<br>разр.|2|
||городского типа, по<br>строительным площадкам,<br>напряжениеВЛсвыше 0,38кВ||пролетов. 2. Забивка колышков<br>(шпилек). 3. Составление схемы<br>линии.|||2-211-06|Электролинейщик 6<br>разр.|1|
|Н-36-01-001-|Разбивка двух котлованов под|1 опора|1. Определение осей опоры|0,26|-|2-211-02|Электролинейщик 2|1|
|07-01|опоры концевые||(трансформаторной подстанции).||||разр.||
||||2. Разметка мест котлованов. 3.<br>Забивка колышков(шпилек).|||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-01-001-|Разбивка двух котлованов под|1 опора|1. Определение осей опоры|0,54|-|2-211-02|Электролинейщик 2|1|
|08-01|опоры угловые||(трансформаторной подстанции).||||разр.||
||||2. Разметка мест котлованов. 3.<br>Забивка колышков(шпилек).|||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-01-001-|Разбивка трех котлованов под|1 опора|1. Определение осей опоры|0,77|-|2-211-02|Электролинейщик 2|1|
|09-01|опоры угловые||(трансформаторной подстанции).||||разр.||
||||2. Разметка мест котлованов. 3.<br>Забивка колышков(шпилек).|||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-01-001-<br>10-01|Разбивка двух котлованов под<br>трансформаторные подстанции|1 подстанция|1. Определение осей опоры<br>(трансформаторной подстанции).|0,39|-|2-211-02|Электролинейщик 2<br>разр.|1|
||||2. Разметка мест котлованов. 3.<br>Забивка колышков(шпилек).|||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-01-001-|Разбивка четырех котлованов под|1 подстанция|1. Определение осей опоры|0,61|-|2-211-02|Электролинейщик 2|1|
|11-01|трансформаторные подстанции||(трансформаторной подстанции).||||разр.||
||||2. Разметка мест котлованов. 3.<br>Забивка колышков(шпилек).|||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-01-001-<br>12-01|Заготовка деревянных колышков<br>приразбивкетрассы|100 колышков|-|2,2|-|2-211-02|Электролинейщик 2<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

10 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|||**Таблиц**|**а Н-36-01-002 Бурение котлованов**||||||
|Н-36-01-002-<br>01-01|Бурение котлованов, 1 группа<br>грунтов|1 котлован|1. Установка машины и выверка<br>штанги бура над отметкой центра<br>котлована. 2. Бурение котлована.<br>3. Очистка бура и откидывание<br>грунтаотбровки котлована.|0,17|0,17|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-01-002-<br>02-01|Бурение котлованов, 2 группа<br>грунтов|1 котлован|1. Установка машины и выверка<br>штанги бура над отметкой центра<br>котлована. 2. Бурение котлована.<br>3. Очистка бура и откидывание<br>грунтаотбровки котлована.|0,27|0,27|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-01-002-<br>03-01|Бурение котлованов, глубина<br>промерзания грунта до 0,25 м, 1<br>группа грунтов|1 котлован|1. Установка машины и выверка<br>штанги бура над отметкой центра<br>котлована. 2. Бурение котлована.<br>3. Очистка бура и откидывание<br>грунтаотбровки котлована.|0,19|0,19|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-01-002-<br>04-01|Бурение котлованов, глубина<br>промерзания грунта до 0,25 м, 2<br>группа грунтов|1 котлован|1. Установка машины и выверка<br>штанги бура над отметкой центра<br>котлована. 2. Бурение котлована.<br>3. Очистка бура и откидывание<br>грунтаотбровки котлована.|0,34|0,34|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-01-002-<br>05-01|Бурение котлованов, глубина<br>промерзания грунта до 0,5 м, 1<br>группа грунтов|1 котлован|1. Установка машины и выверка<br>штанги бура над отметкой центра<br>котлована. 2. Бурение котлована.<br>3. Очистка бура и откидывание<br>грунтаотбровки котлована.|0,28|0,28|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-01-002-<br>06-01|Бурение котлованов, глубина<br>промерзания грунта до 0,5 м, 2<br>группа грунтов|1 котлован|1. Установка машины и выверка<br>штанги бура над отметкой центра<br>котлована. 2. Бурение котлована.<br>3. Очистка бура и откидывание<br>грунтаотбровки котлована.|0,43|0,43|2-211-03|Электролинейщик 3<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

11 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-01-002-<br>07-01|Бурение котлованов, глубина<br>промерзания грунта до 0,75 м, 1<br>группа грунтов|1 котлован|1. Установка машины и выверка<br>штанги бура над отметкой центра<br>котлована. 2. Бурение котлована.<br>3. Очистка бура и откидывание<br>грунтаотбровки котлована.|0,36|0,36|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-01-002-<br>08-01|Бурение котлованов, глубина<br>промерзания грунта до 0,75 м, 2<br>группа грунтов|1 котлован|1. Установка машины и выверка<br>штанги бура над отметкой центра<br>котлована. 2. Бурение котлована.<br>3. Очистка бура и откидывание<br>грунтаотбровки котлована.|0,51|0,51|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-01-002-<br>09-01|Бурение котлованов, глубина<br>промерзания грунта до 1 м, 1<br>группа грунтов|1 котлован|1. Установка машины и выверка<br>штанги бура над отметкой центра<br>котлована. 2. Бурение котлована.<br>3. Очистка бура и откидывание<br>грунтаотбровки котлована.|0,44|0,44|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-01-002-<br>10-01|Бурение котлованов, глубина<br>промерзания грунта до 1 м, 2<br>группа грунтов|1 котлован|1. Установка машины и выверка<br>штанги бура над отметкой центра<br>котлована. 2. Бурение котлована.<br>3. Очистка бура и откидывание<br>грунтаотбровки котлована.|0,59|0,59|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-01-002-<br>11-01|Бурение котлованов, глубина<br>промерзания грунта до 1,25 м, 1<br>группа грунтов|1 котлован|1. Установка машины и выверка<br>штанги бура над отметкой центра<br>котлована. 2. Бурение котлована.<br>3. Очистка бура и откидывание<br>грунтаотбровки котлована.|0,52|0,52|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-01-002-<br>12-01|Бурение котлованов, глубина<br>промерзания грунта до 1,25 м, 2<br>группа грунтов|1 котлован|1. Установка машины и выверка<br>штанги бура над отметкой центра<br>котлована. 2. Бурение котлована.<br>3. Очистка бура и откидывание<br>грунтаотбровки котлована.|0,67|0,67|2-211-03|Электролинейщик 3<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

12 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-01-002-<br>13-01|Бурение котлованов, глубина<br>промерзания грунта до 1,5 м, 1<br>группа грунтов|1 котлован|1. Установка машины и выверка<br>штанги бура над отметкой центра<br>котлована. 2. Бурение котлована.<br>3. Очистка бура и откидывание<br>грунтаотбровки котлована.|0,61|0,61|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-01-002-<br>14-01|Бурение котлованов, глубина<br>промерзания грунта до 1,5 м, 2<br>группа грунтов|1 котлован|1. Установка машины и выверка<br>штанги бура над отметкой центра<br>котлована. 2. Бурение котлована.<br>3. Очистка бура и откидывание<br>грунтаотбровки котлована.|0,76|0,76|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-01-002-<br>15-01|Бурение котлованов, глубина<br>промерзания грунта до 1,75 м, 1<br>группа грунтов|1 котлован|1. Установка машины и выверка<br>штанги бура над отметкой центра<br>котлована. 2. Бурение котлована.<br>3. Очистка бура и откидывание<br>грунтаотбровки котлована.|0,69|0,69|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-01-002-<br>16-01|Бурение котлованов, глубина<br>промерзания грунта до 1,75 м, 2<br>группа грунтов|1 котлован|1. Установка машины и выверка<br>штанги бура над отметкой центра<br>котлована. 2. Бурение котлована.<br>3. Очистка бура и откидывание<br>грунтаотбровки котлована.|0,84|0,84|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-01-002-<br>17-01|Бурение котлованов, глубина<br>промерзания грунта до 2 м, 1<br>группа грунтов|1 котлован|1. Установка машины и выверка<br>штанги бура над отметкой центра<br>котлована. 2. Бурение котлована.<br>3. Очистка бура и откидывание<br>грунтаотбровки котлована.|0,77|0,77|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-01-002-<br>18-01|Бурение котлованов, глубина<br>промерзания грунта до 2 м, 2<br>группа грунтов|1 котлован|1. Установка машины и выверка<br>штанги бура над отметкой центра<br>котлована. 2. Бурение котлована.<br>3. Очистка бура и откидывание<br>грунтаотбровки котлована.|0,92|0,92|2-211-03|Электролинейщик 3<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

13 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Табли**|**ца Н-36-02-001**|**Раздел Н-36-02 Опоры**<br>**Выгрузка конструкций и мате**|**риалов на**|**трассе**||||
|Н-36-02-001-|Выгрузка стойки|1 стойка (опора|) 1. Развозка конструкций и|0,22|0,11|2-211-02|Электролинейщик 2|1|
|01-01|железобетонной, развозка||материалов по пикетам. 2.||||разр.||
||опоровозом, выгрузка краном||Выгрузка конструкций и<br>материалов с выкладкой.|||2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-02-001-|Выгрузка стойки|1 стойка (опора|) 1. Развозка конструкций и|0,38|0,19|2-211-02|Электролинейщик 2|1|
|02-01|железобетонной, развозка||материалов по пикетам. 2.||||разр.||
||трактором, выгрузка краном||Выгрузка конструкций и<br>материалов с выкладкой.|||2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-02-001-|Выгрузка стойки деревянной,|1 стойка (опора|) 1. Развозка конструкций и|0,18|0,09|2-211-02|Электролинейщик 2|1|
|03-01|развозка трактором, выгрузка||материалов по пикетам. 2.||||разр.||
||вручную||Выгрузка конструкций и<br>материалов с выкладкой.|||2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-02-001-|Выгрузка приставки|1 приставка|1. Развозка конструкций и|0,38|0,19|2-211-02|Электролинейщик 2|1|
|04-01|железобетонной, развозка||материалов по пикетам. 2.||||разр.||
||трактором, выгрузка краном||Выгрузка конструкций и<br>материалов с выкладкой.|||2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-02-001-|Выгрузка приставки|1 приставка|1. Развозка конструкций и|0,24|0,12|2-211-02|Электролинейщик 2|1|
|05-01|железобетонной, развозка||материалов по пикетам. 2.||||разр.||
||трактором, выгрузка вручную||Выгрузка конструкций и<br>материалов с выкладкой.|||2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-02-001-|Выгрузка приставки деревянной,|1 приставка|1. Развозка конструкций и|0,12|0,06|2-211-02|Электролинейщик 2|1|
|06-01|развозка трактором, выгрузка||материалов по пикетам. 2.||||разр.||
||вручную||Выгрузка конструкций и<br>материалов с выкладкой.|||2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-02-001-|Выгрузка опоры сложной|1 опора|1. Развозка конструкций и|0,54|0,27|2-211-02|Электролинейщик 2|1|
|07-01|деревянной, развозка трактором,||материалов по пикетам. 2.||||разр.||
||выгрузка краном||Выгрузка конструкций и<br>материалов с выкладкой.|||2-211-03|Электролинейщик 3<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

14 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-001-<br>08-01|Выгрузка материалов оснастки<br>опоры одностоечной|1 опора|1. Развозка конструкций и<br>материалов по пикетам. 2.|0,16|0,08|2-211-02|Электролинейщик 2<br>разр.|1|
||напряжением ВЛ 0,38 кВ||Выгрузка конструкций и<br>материалов с выкладкой.|||2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-02-001-|Выгрузка материалов оснастки|1 опора|1. Развозка конструкций и|0,22|0,11|2-211-02|Электролинейщик 2|1|
|09-01|опоры одностоечной||материалов по пикетам. 2.||||разр.||
||напряжением ВЛ свыше 0,38 кВ||Выгрузка конструкций и<br>материалов с выкладкой.|||2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-02-001-<br>10-01|Выгрузка материалов оснастки<br>опоры сложной напряжением ВЛ<br>0,38 кВ|1 опора|1. Развозка конструкций и<br>материалов по пикетам. 2.<br>Выгрузка конструкций и<br>материалов с выкладкой.|0,18|0,09|2-211-02 <br>2-211-03|Электролинейщик 2<br>разр.<br>Электролинейщик 3<br>разр.|1<br>1|
|Н-36-02-001-<br>11-01|Выгрузка материалов оснастки<br>опоры сложной напряжением ВЛ|1 опора|1. Развозка конструкций и<br>материалов по пикетам. 2.|0,26|0,13|2-211-02|Электролинейщик 2<br>разр.|1|
||свыше 0,38 кВ||Выгрузка конструкций и<br>материалов с выкладкой.|||2-211-03|Электролинейщик 3<br>разр.|1|
|||**Таблица Н-**|**36-02-002 Перемещение конструк**|**ций**|||||
|Н-36-02-002-<br>01-01|Перемещение конструкций<br>вручную, масса до 0,2 т,|1 конструкция|1. Подготовка такелажных<br>приспособлений с креплением. 2.|3,5|-|2-211-02|Электролинейщик 2<br>разр.|3|
||подтаскивание на 100 м||Перемещение конструкций с<br>подкладыванием катков или<br>подкладок. 3. Снятие такелажных<br>приспособлений.|||2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-02-002-<br>02-01|Перемещение конструкций<br>вручную, масса до 0,2 т,<br>увеличивать или уменьшать на 10<br>м перемещения|1 конструкция|1. Подготовка такелажных<br>приспособлений с креплением. 2.<br>Перемещение конструкций с<br>подкладыванием катков или<br>подкладок. 3. Снятие такелажных<br>приспособлений.|0,33|-|2-211-02 <br>2-211-03|Электролинейщик 2<br>разр.<br>Электролинейщик 3<br>разр.|3<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

15 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-002-<br>03-01|Перемещение конструкций<br>вручную, масса до 0,35 т,|1 конструкция|1. Подготовка такелажных<br>приспособлений с креплением. 2.|3,9|-|2-211-02|Электролинейщик 2<br>разр.|3|
||подтаскивание на 100 м||Перемещение конструкций с<br>подкладыванием катков или<br>подкладок. 3. Снятие такелажных<br>приспособлений.|||2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-02-002-|Перемещение конструкций|1 конструкция|1. Подготовка такелажных|0,37|-|2-211-02|Электролинейщик 2|3|
|04-01|вручную, масса до 0,35 т,<br>увеличивать или уменьшать на 10<br>м перемещения||приспособлений с креплением. 2.<br>Перемещение конструкций с<br>подкладыванием катков или<br>подкладок. 3. Снятие такелажных<br>приспособлений.|||2-211-03|разр.<br>Электролинейщик 3<br>разр.|1|
|Н-36-02-002-<br>05-01|Перемещение конструкций<br>вручную, масса до 0,7 т,|1 конструкция|1. Подготовка такелажных<br>приспособлений с креплением. 2.|4,8|-|2-211-02|Электролинейщик 2<br>разр.|3|
||подтаскивание на 100 м||Перемещение конструкций с<br>подкладыванием катков или<br>подкладок. 3. Снятие такелажных<br>приспособлений.|||2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-02-002-|Перемещение конструкций|1 конструкция|1. Подготовка такелажных|0,45|-|2-211-02|Электролинейщик 2|3|
|06-01|вручную, масса до 0,7 т,||приспособлений с креплением. 2.||||разр.||
||увеличивать или уменьшать на 10<br>м перемещения||Перемещение конструкций с<br>подкладыванием катков или<br>подкладок. 3. Снятие такелажных<br>приспособлений.|||2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-02-002-<br>07-01|Перемещение конструкций<br>лебедкой, масса до 0,35 т,<br>подтаскивание на 100 м|1 конструкция|1. Подготовка такелажных<br>приспособлений с креплением. 2.<br>Перемещение конструкций с<br>подкладыванием катков или<br>подкладок. 3. Снятие такелажных<br>приспособлений. 4. Установка и<br>демонтаж лебедки.|1,7|-|2-211-02 <br>2-211-03|Электролинейщик 2<br>разр.<br>Электролинейщик 3<br>разр.|2<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

16 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-002-<br>08-01|Перемещение конструкций<br>лебедкой, масса до 0,35 т,|1 конструкция|1. Подготовка такелажных<br>приспособлений с креплением. 2.|0,13|-|2-211-02|Электролинейщик 2<br>разр.|2|
||увеличивать или уменьшать на 10<br>м перемещения||Перемещение конструкций с<br>подкладыванием катков или<br>подкладок. 3. Снятие такелажных<br>приспособлений. 4. Установка и<br>демонтаж лебедки.|||2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-02-002-<br>09-01|Перемещение конструкций<br>лебедкой, масса до 0,7 т,<br>подтаскивание на 100 м|1 конструкция|1. Подготовка такелажных<br>приспособлений с креплением. 2.<br>Перемещение конструкций с<br>подкладыванием катков или<br>подкладок. 3. Снятие такелажных<br>приспособлений. 4. Установка и<br>демонтаж лебедки.|2,8|-|2-211-02 <br>2-211-03|Электролинейщик 2<br>разр.<br>Электролинейщик 3<br>разр.|2<br>1|
|Н-36-02-002-<br>10-01|Перемещение конструкций<br>лебедкой, масса до 0,7 т,<br>увеличивать или уменьшать на 10<br>м перемещения|1 конструкция|1. Подготовка такелажных<br>приспособлений с креплением. 2.<br>Перемещение конструкций с<br>подкладыванием катков или<br>подкладок. 3. Снятие такелажных<br>приспособлений. 4. Установка и<br>демонтаж лебедки.|0,24|-|2-211-02 <br>2-211-03|Электролинейщик 2<br>разр.<br>Электролинейщик 3<br>разр.|2<br>1|
|Н-36-02-002-<br>11-01|Перемещение конструкций<br>лебедкой, масса до 1,5 т,<br>подтаскивание на 100 м|1 конструкция|1. Подготовка такелажных<br>приспособлений с креплением. 2.<br>Перемещение конструкций с<br>подкладыванием катков или<br>подкладок. 3. Снятие такелажных<br>приспособлений. 4. Установка и<br>демонтаж лебедки.|4,9|-|2-211-02 <br>2-211-03|Электролинейщик 2<br>разр.<br>Электролинейщик 3<br>разр.|2<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

17 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-002-<br>12-01|Перемещение конструкций<br>лебедкой, масса до 1,5 т,|1 конструкция|1. Подготовка такелажных<br>приспособлений с креплением. 2.|0,45|-|2-211-02|Электролинейщик 2<br>разр.|2|
||увеличивать или уменьшать на 10<br>м перемещения||Перемещение конструкций с<br>подкладыванием катков или<br>подкладок. 3. Снятие такелажных<br>приспособлений. 4. Установка и<br>демонтаж лебедки.|||2-211-03|Электролинейщик 3<br>разр.|1|
||**Т**|**аблица Н-36-02**|**-003 Заготовка и сборка деревянн**|**ых опо**|**р**||||
|Н-36-02-003-|Заготовка деревянной|1 опора|1. Смотри техчасть.|0,33|-|2-211-03|Электролинейщик 3|1|
|01-01|одностоечной опоры, напряжение||||||разр.||
||0,38 кВ, 5 крюков|||||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-003-<br>02-01|Сборка деревянной одностоечной<br>опоры, напряжение 0,38 кВ, 5|1 опора|1. Смотри техчасть.|0,17|-|2-211-03|Электролинейщик 3<br>разр.|1|
||крюков|||||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-003-|Заготовка деревянной|1 опора|1. Смотри техчасть.|0,26|-|2-211-03|Электролинейщик 3|1|
|03-01|одностоечной опоры, напряжение||||||разр.||
||свыше 0,38 кВ, 3 крюка|||||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-003-|Сборка деревянной одностоечной|1 опора|1. Смотри техчасть.|0,16|-|2-211-03|Электролинейщик 3|1|
|04-01|опоры, напряжение свыше 0,38||||||разр.||
||кВ, 3 крюка|||||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-003-|Заготовка деревянной|1 опора|1. Смотри техчасть.|0,46|-|2-211-03|Электролинейщик 3|1|
|05-01|одностоечной опоры, напряжение||||||разр.||
||свыше 0,38 кВ, 6 крюков|||||2-211-04|Электролинейщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

18 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-003-<br>06-01|Сборка деревянной одностоечной<br>опоры, напряжение свыше 0,38|1 опора|1. Смотри техчасть.|0,29|-|2-211-03|Электролинейщик 3<br>разр.|1|
||кВ, 6 крюков|||||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-003-<br>07-01|Заготовка А-образной угловой<br>промежуточной опоры|1 опора|1. Смотри техчасть.|2,2|-|2-211-03|Электролинейщик 3<br>разр.|2|
|||||||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-003-<br>08-01|Сборка А-образной угловой<br>промежуточной опоры|1 опора|1. Смотри техчасть.|2,7|-|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|2<br>1|
|Н-36-02-003-<br>09-01|Заготовка А-образной концевой<br>анкерной опоры|1 опора|1. Смотри техчасть.|3,7|-|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|2<br>1|
|Н-36-02-003-<br>10-01|Сборка А-образной концевой<br>анкерной опоры|1 опора|1. Смотри техчасть.|3,8|-|2-211-03|Электролинейщик 3<br>разр.|2|
|||||||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-003-<br>11-01|Заготовка А-образной угловой<br>опоры с конструкцией под|1 опора|1. Смотри техчасть.|4,9|-|2-211-03|Электролинейщик 3<br>разр.|2|
||разъединитель|||||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-003-<br>12-01|Сборка А-образной угловой<br>опоры с конструкцией под|1 опора|1. Смотри техчасть.|4,5|-|2-211-03|Электролинейщик 3<br>разр.|2|
||разъединитель|||||2-211-04|Электролинейщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

19 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-003-<br>13-01|Добавлять или отнимать при<br>заготовке крюков на опорах ВЛ<br>напряжением 0,38 кВ|1 крюк|1. Смотри техчасть.|0,06|-|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|
|Н-36-02-003-<br>14-01|Добавлять или отнимать при<br>сборке крюков на опорах ВЛ<br>напряжением 0,38 кВ|1 крюк|1. Смотри техчасть.|0,03|-|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|
|Н-36-02-003-<br>15-01|Добавлять на заготовку одного<br>подкоса (для опор с подкосами )|1 подкос|1. Смотри техчасть.|0,36|-|2-211-03|Электролинейщик 3<br>разр.|1|
|||||||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-003-<br>16-01|Добавлять на заготовку<br>дополнительной траверсы-<br>поперечины на А-образных<br>опорах|1 траверса|1. Смотри техчасть.|0,41|-|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|2<br>1|
|Н-36-02-003-<br>17-01|Добавлять на сборку<br>дополнительной траверсы-<br>поперечины на А-образных|1 траверса|1. Смотри техчасть.|0,55|-|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4|2<br>1|
||опорах||||||разр.||
||**Табл**|**ица Н-36-02-00**|**4 Заготовка деревянных приставо**|**к и риг**|**елей**||||
|Н-36-02-004-|Заготовка деревянной приставки|1 приставка|1. Выкладка, разметка и|0,49|-|2-211-02|Электролинейщик 2|1|
|01-01|сотверстиями||отпиливание деталей по размеру.<br>2. Устройство врубок и<br>сопряжений с антисептированием.<br>3. Разметка мест сверления<br>отверстий. 4. Сверление<br>отверстий.|||2-211-04|разр.<br>Электролинейщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

20 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-004-<br>02-01|Заготовка деревянной приставки<br>без отверстий|1 приставка|1. Выкладка, разметка и<br>отпиливание деталей по размеру.|0,35|-|2-211-02|Электролинейщик 2<br>разр.|1|
||||2. Устройство врубок и<br>сопряжений с антисептированием.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-004-<br>03-01|Заготовка деревянного ригеля с<br>отверстиями|1 ригель|1. Выкладка, разметка и<br>отпиливание деталей по размеру.|0,31|-|2-211-02|Электролинейщик 2<br>разр.|1|
||||2. Устройство врубок и<br>сопряжений с антисептированием.<br>3. Разметка мест сверления<br>отверстий. 4. Сверление<br>отверстий.|||2-211-04|Электролинейщик 4<br>разр.|1|
|||**Таблица**|**Н-36-02-005 Устройство приставо**|**к**|||||
|Н-36-02-005-|Устройство деревянной<br>|1 опора (подкос|) 1. Выкладка стойки и приставки.|1,2|-|2-211-02|Электролинейщик 2|1|
|01-01|одинарной приставки, крепление||2. Затеска мест сопряжения с||||разр.||
||бандажами, длина опоры<br>(подкоса) до 11 м||антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-005-|Устройство деревянной двойной<br>|1 опора (подкос|) 1. Выкладка стойки и приставки.|1,9|-|2-211-02|Электролинейщик 2|1|
|02-01|приставки, крепление бандажами,<br>длина опоры (подкоса) до 11 м||2. Затеска мест сопряжения с<br>антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|||2-211-04|разр.<br>Электролинейщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

21 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-005-<br>03-01|Устройство деревянной<br>одинарной приставки, крепление<br>|1 опора (подкос|) 1. Выкладка стойки и приставки.<br>2. Затеска мест сопряжения с|1,4|-|2-211-02|Электролинейщик 2<br>разр.|1|
||бандажами, длина опоры<br>(подкоса) свыше 11 м||антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-005-|Устройство деревянной двойной<br>|1 опора (подкос|) 1. Выкладка стойки и приставки.|2,1|-|2-211-02|Электролинейщик 2|1|
|04-01|приставки, крепление бандажами,<br>длина опоры (подкоса) свыше 11<br>м||2. Затеска мест сопряжения с<br>антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|||2-211-04|разр.<br>Электролинейщик 4<br>разр.|1|
|Н-36-02-005-|Устройство деревянной<br>|1 опора (подкос)|1. Выкладка стойки и приставки.|0,86|-|2-211-02|Электролинейщик 2|1|
|05-01|одинарной приставки, крепление||2. Затеска мест сопряжения с||||разр.||
||хомутами, длина опоры (подкоса)<br>до 11 м||антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-005-|Устройство деревянной двойной<br>|1 опора (подкос|) 1. Выкладка стойки и приставки.|1,5|-|2-211-02|Электролинейщик 2|1|
|06-01|приставки, крепление хомутами,<br>длина опоры (подкоса) до 11 м||2. Затеска мест сопряжения с<br>антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|||2-211-04|разр.<br>Электролинейщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

22 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-005-<br>07-01|Устройство деревянной<br>одинарной приставки, крепление<br>|1 опора (подкос|) 1. Выкладка стойки и приставки.<br>2. Затеска мест сопряжения с|1,1|-|2-211-02|Электролинейщик 2<br>разр.|1|
||хомутами, длина опоры (подкоса)<br>свыше 11 м||антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-005-|Устройство деревянной двойной<br>|1 опора (подкос|) 1. Выкладка стойки и приставки.|1,8|-|2-211-02|Электролинейщик 2|1|
|08-01|приставки, крепление хомутами,||2. Затеска мест сопряжения с||||разр.||
||длина опоры (подкоса) свыше 11<br>м||антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-005-|Устройство железобетонной<br>|1 опора (подкос|) 1. Выкладка стойки и приставки.|1,7|-|2-211-02|Электролинейщик 2|1|
|09-01|одинарной приставки массой до||2. Затеска мест сопряжения с||||разр.||
||250 кг, крепление бандажами,<br>длина опоры (подкоса) до 11 м||антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-005-<br>10-01|Устройство железобетонной<br>двойной приставки массой до 250<br>кг, крепление бандажами, длина<br>опоры (подкоса) до 11 м<br>|<br>1 опора (подкос|) 1. Выкладка стойки и приставки.<br>2. Затеска мест сопряжения с<br>антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|2,6|-|2-211-02 <br>2-211-04|Электролинейщик 2<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

23 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-005-<br>11-01|Устройство железобетонной<br>одинарной приставки массой до|1 опора (подкос|) 1. Выкладка стойки и приставки.<br>2. Затеска мест сопряжения с|2|-|2-211-02|Электролинейщик 2<br>разр.|1|
||250 кг, крепление бандажами,<br>длина опоры (подкоса) свыше 11<br>м||антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-005-<br>12-01|Устройство железобетонной<br>двойной приставки массой до 250|<br>1 опора (подкос|) 1. Выкладка стойки и приставки.<br>2. Затеска мест сопряжения с|3|-|2-211-02|Электролинейщик 2<br>разр.|1|
||кг, крепление бандажами, длина<br>опоры (подкоса) свыше 11 м||антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-005-<br>13-01|Устройство железобетонной<br>одинарной приставки массой до|1 опора (подкос|) 1. Выкладка стойки и приставки.<br>2. Затеска мест сопряжения с|1,2|-|2-211-02|Электролинейщик 2<br>разр.|1|
||250 кг, крепление хомутами,<br>длина опоры (подкоса) до 11 м||антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-005-<br>14-01|Устройство железобетонной<br>двойной приставки массой до 250<br>кг, крепление хомутами, длина<br>опоры (подкоса) до 11 м|<br>1 опора (подкос|) 1. Выкладка стойки и приставки.<br>2. Затеска мест сопряжения с<br>антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|2,1|-|2-211-02 <br>2-211-04|Электролинейщик 2<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

24 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-005-<br>15-01|Устройство железобетонной<br>одинарной приставки массой до|1 опора (подкос|) 1. Выкладка стойки и приставки.<br>2. Затеска мест сопряжения с|1,4|-|2-211-02|Электролинейщик 2<br>разр.|1|
||250 кг, крепление хомутами,<br>длина опоры (подкоса) свыше 11<br>м||антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-005-<br>16-01|Устройство железобетонной<br>двойной приставки массой до 250|<br>1 опора (подкос|) 1. Выкладка стойки и приставки.<br>2. Затеска мест сопряжения с|2,4|-|2-211-02|Электролинейщик 2<br>разр.|1|
||кг, крепление хомутами, длина<br>опоры (подкоса) свыше 11 м||антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-005-<br>17-01|Устройство железобетонной<br>одинарной приставки массой до|1 опора (подкос|) 1. Выкладка стойки и приставки.<br>2. Затеска мест сопряжения с|2,3|-|2-211-02|Электролинейщик 2<br>разр.|1|
||350 кг, крепление бандажами,<br>длина опоры (подкоса) до 11 м||антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-005-<br>18-01|Устройство железобетонной<br>двойной приставки массой до 350<br>кг, крепление бандажами, длина<br>опоры (подкоса) до 11 м|<br>1 опора (подкос|) 1. Выкладка стойки и приставки.<br>2. Затеска мест сопряжения с<br>антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|3,4|-|2-211-02 <br>2-211-04|Электролинейщик 2<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

25 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-005-<br>19-01|Устройство железобетонной<br>одинарной приставки массой до|1 опора (подкос|) 1. Выкладка стойки и приставки.<br>2. Затеска мест сопряжения с|2,7|-|2-211-02|Электролинейщик 2<br>разр.|1|
||350 кг, крепление бандажами,<br>длина опоры (подкоса) свыше 11<br>м||антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-005-<br>20-01|Устройство железобетонной<br>двойной приставки массой до 350|<br>1 опора (подкос|) 1. Выкладка стойки и приставки.<br>2. Затеска мест сопряжения с|3,8|-|2-211-02|Электролинейщик 2<br>разр.|1|
||кг, крепление бандажами, длина<br>опоры (подкоса) свыше 11 м||антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-005-<br>21-01|Устройство железобетонной<br>одинарной приставки массой до|1 опора (подкос|) 1. Выкладка стойки и приставки.<br>2. Затеска мест сопряжения с|1,4|-|2-211-02|Электролинейщик 2<br>разр.|1|
||350 кг, крепление хомутами,<br>длина опоры (подкоса) до 11 м||антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-005-<br>22-01|Устройство железобетонной<br>двойной приставки массой до 350<br>кг, крепление хомутами, длина<br>опоры (подкоса) до 11 м|<br>1 опора (подкос|) 1. Выкладка стойки и приставки.<br>2. Затеска мест сопряжения с<br>антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|2,7|-|2-211-02 <br>2-211-04|Электролинейщик 2<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

26 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-005-<br>23-01|Устройство железобетонной<br>одинарной приставки массой до<br>|1 опора (подкос|) 1. Выкладка стойки и приставки.<br>2. Затеска мест сопряжения с|1,5|-|2-211-02|Электролинейщик 2<br>разр.|1|
||350 кг, крепление хомутами,<br>длина опоры (подкоса) свыше 11<br>м||антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-005-<br>24-01|Устройство железобетонной<br>двойной приставки массой до 350<br>|<br>1 опора (подкос|) 1. Выкладка стойки и приставки.<br>2. Затеска мест сопряжения с|2,8|-|2-211-02|Электролинейщик 2<br>разр.|1|
||кг, крепление хомутами, длина<br>опоры (подкоса) свыше 11 м||антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-005-<br>25-01|Устройство железобетонной<br>одинарной приставки массой<br>свыше 350 кг, крепление<br>бандажами, длина опоры<br>(подкоса) до 11 м<br>|1 опора (подкос|) 1. Выкладка стойки и приставки.<br>2. Затеска мест сопряжения с<br>антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|2,7|-|2-211-02 <br>2-211-04|Электролинейщик 2<br>разр.<br>Электролинейщик 4<br>разр.|2<br>1|
|Н-36-02-005-<br>26-01|Устройство железобетонной<br>двойной приставки массой свыше<br>350 кг, крепление бандажами,<br>длина опоры (подкоса) до 11 м<br>|<br>1 опора (подкос|) 1. Выкладка стойки и приставки.<br>2. Затеска мест сопряжения с<br>антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|6,2|-|2-211-02 <br>2-211-04|Электролинейщик 2<br>разр.<br>Электролинейщик 4<br>разр.|2<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

27 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-005-<br>27-01|Устройство железобетонной<br>одинарной приставки массой<br>|1 опора (подкос|) 1. Выкладка стойки и приставки.<br>2. Затеска мест сопряжения с|3,2|-|2-211-02|Электролинейщик 2<br>разр.|2|
||свыше 350 кг, крепление<br>бандажами, длина опоры<br>(подкоса) свыше 11 м||антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-005-<br>28-01|Устройство железобетонной<br>двойной приставки массой свыше<br>|1 опора (подкос|) 1. Выкладка стойки и приставки.<br>2. Затеска мест сопряжения с|7,1|-|2-211-02|Электролинейщик 2<br>разр.|2|
||350 кг, крепление бандажами,<br>длина опоры (подкоса) свыше 11<br>м||антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-005-<br>29-01|Устройство железобетонной<br>одинарной приставки массой<br>свыше 350 кг, крепление<br>хомутами, длина опоры (подкоса)<br>до 11 м<br>|1 опора (подкос|) 1. Выкладка стойки и приставки.<br>2. Затеска мест сопряжения с<br>антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|1,9|-|2-211-02 <br>2-211-04|Электролинейщик 2<br>разр.<br>Электролинейщик 4<br>разр.|2<br>1|
|Н-36-02-005-<br>30-01|Устройство железобетонной<br>двойной приставки массой свыше<br>350 кг, крепление хомутами,<br>длина опоры (подкоса) до 11 м<br>|1 опора (подкос|) 1. Выкладка стойки и приставки.<br>2. Затеска мест сопряжения с<br>антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|3,8|-|2-211-02 <br>2-211-04|Электролинейщик 2<br>разр.<br>Электролинейщик 4<br>разр.|2<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

28 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-005-|Устройство железобетонной<br>|1 опора (подкос|) 1. Выкладка стойки и приставки.|2,1|-|2-211-02|Электролинейщик 2|2|
|31-01|одинарной приставки массой||2. Затеска мест сопряжения с||||разр.||
||свыше 350 кг, крепление<br>хомутами, длина опоры (подкоса)<br>свыше 11 м||антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-005-|Устройство железобетонной<br>|1 опора (подкос|) 1. Выкладка стойки и приставки.|4,1|-|2-211-02|Электролинейщик 2|2|
|32-01|двойной приставки массой свыше||2. Затеска мест сопряжения с||||разр.||
||350 кг, крепление хомутами,<br>длина опоры (подкоса) свыше 11<br>м||антисептированием. 3. Разметка и<br>заготовка бандажной проволоки и<br>подготовка хомутов. 4.<br>Соединение приставок и стоек<br>(подкосов).|||2-211-04|Электролинейщик 4<br>разр.|1|
|||**Таблиц**|**а Н-36-02-006 Крепление ригелей**||||||
|Н-36-02-006-<br>01-01|Крепление деревянного<br>одинарного ригеля болтами|1 ригель|1. Выкладка ригеля и деталей<br>крепления. 2. Соединение ригеля<br>со стойкой или приставкой. 3.<br>Окрашивание металлических<br>деталей.|0,25|-|2-211-02 <br>2-211-04|Электролинейщик 2<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|
|Н-36-02-006-<br>02-01|Крепление деревянного<br>одинарного ригеля хомутами|1 ригель|1. Выкладка ригеля и деталей<br>крепления. 2. Соединение ригеля<br>со стойкой или приставкой. 3.<br>Окрашивание металлических<br>деталей.|0,22|-|2-211-02 <br>2-211-04|Электролинейщик 2<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|
|Н-36-02-006-<br>03-01|Крепление деревянного двойного<br>ригеля болтами|1 ригель|1. Выкладка ригеля и деталей<br>крепления. 2. Соединение ригеля<br>со стойкой или приставкой. 3.<br>Окрашивание металлических<br>деталей.|0,32|-|2-211-02 <br>2-211-04|Электролинейщик 2<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

29 

|||||**НТ**<br>|<br>**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|<br>**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-006-<br>04-01|Крепление деревянного двойного<br>ригеля хомутами|1 ригель|1. Выкладка ригеля и деталей<br>крепления. 2. Соединение ригеля|0,4|-|2-211-02|Электролинейщик 2<br>разр.|1|
||||со стойкой или приставкой. 3.<br>Окрашивание металлических<br>деталей.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-006-<br>05-01|Крепление железобетонного<br>одинарного ригеля хомутами|1 ригель|1. Выкладка ригеля и деталей<br>крепления. 2. Соединение ригеля<br>со стойкой или приставкой. 3.<br>Окрашивание металлических<br>деталей.|0,26|-|2-211-02 <br>2-211-04|Электролинейщик 2<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|
|Н-36-02-006-<br>06-01|Крепление железобетонного<br>двойного ригеля болтами|1 ригель|1. Выкладка ригеля и деталей<br>крепления. 2. Соединение ригеля<br>со стойкой или приставкой. 3.<br>Окрашивание металлических<br>деталей.|0,67|-|2-211-02 <br>2-211-04|Электролинейщик 2<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|
|Н-36-02-006-<br>07-01|Крепление железобетонного<br>двойного ригеля хомутами|1 ригель|1. Выкладка ригеля и деталей<br>крепления. 2. Соединение ригеля<br>со стойкой или приставкой. 3.<br>Окрашивание металлических<br>деталей.|0,49|-|2-211-02 <br>2-211-04|Электролинейщик 2<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|
|Н-36-02-006-<br>08-01|Крепление металлического<br>одинарного ригеля хомутами|1 ригель|1. Выкладка ригеля и деталей<br>крепления. 2. Соединение ригеля<br>со стойкой или приставкой. 3.<br>Окрашивание металлических<br>деталей.|0,22|-|2-211-02 <br>2-211-04|Электролинейщик 2<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|
|Н-36-02-006-<br>09-01|Крепление металлического<br>двойного ригеля болтами|1 ригель|1. Выкладка ригеля и деталей<br>крепления. 2. Соединение ригеля<br>со стойкой или приставкой. 3.<br>Окрашивание металлических<br>деталей.|0,22|-|2-211-02 <br>2-211-04|Электролинейщик 2<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

30 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**абоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**р**<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-006-<br>10-01|Крепление металлического<br>двойного ригеля хомутами|1 ригель|1. Выкладка ригеля и деталей<br>крепления. 2. Соединение ригеля|0,41|-|2-211-02|Электролинейщик 2<br>разр.|1|
||||со стойкой или приставкой. 3.<br>Окрашивание металлических<br>деталей.|||2-211-04|Электролинейщик 4<br>разр.|1|
|||**Таблица Н-3**<br>|**6-02-007 Сборка железобетонных**<br>|**опор**<br>|||||
|Н-36-02-007-|Сборка железобетонных опор с|1 опора|1. Выкладка стойки и|0,38|-|2-211-03|Электролинейщик 3|1|
|01-01|крюками-скобами и крюками-||металлических деталей опоры. 2.||||разр.||
||кронштейнами, напряжение ВЛ<br>0,38 кВ||Проверка стойки на отсутствие<br>выбоин и трещин. 3. Очистка<br>отверстий в стойке. 4. Установка и<br>закрепление металлоконструкций.<br>5. Присоединение<br>металлоконструкций к<br>заземляющему проводнику. 6.<br>Раскерновка резьбы и<br>окрашивание резьбовых<br>соединений.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-007-<br>02-01|Сборка железобетонных опор с<br>крюками-скобами и крюками-|1 опора|1. Выкладка стойки и<br>металлических деталей опоры. 2.|0,34|-|2-211-03|Электролинейщик 3<br>разр.|2|
||кронштейнами, напряжение ВЛ<br>свыше 0,38 кВ||Проверка стойки на отсутствие<br>выбоин и трещин. 3. Очистка<br>отверстий в стойке. 4. Установка и<br>закрепление металлоконструкций.<br>5. Присоединение<br>металлоконструкций к<br>заземляющему проводнику. 6.<br>Раскерновка резьбы и<br>окрашивание резьбовых<br>соединений.|||2-211-04|Электролинейщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

31 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-007-<br>03-01|Сборка железобетонных опор с<br>траверсами, напряжение ВЛ 0,38|1 опора|1. Выкладка стойки и<br>металлических деталей опоры. 2.|0,75|-|2-211-03|Электролинейщик 3<br>разр.|1|
||кВ||Проверка стойки на отсутствие<br>выбоин и трещин. 3. Очистка<br>отверстий в стойке. 4. Установка и<br>закрепление металлоконструкций.<br>5. Присоединение<br>металлоконструкций к<br>заземляющему проводнику. 6.<br>Раскерновка резьбы и<br>окрашивание резьбовых<br>соединений.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-007-<br>04-01|Сборка железобетонных опор с<br>траверсами, напряжение ВЛ<br>свыше 0,38 кВ|1 опора|1. Выкладка стойки и<br>металлических деталей опоры. 2.<br>Проверка стойки на отсутствие<br>выбоин и трещин. 3. Очистка<br>отверстий в стойке. 4. Установка и<br>закрепление металлоконструкций.<br>5. Присоединение<br>металлоконструкций к<br>заземляющему проводнику. 6.<br>Раскерновка резьбы и<br>окрашивание резьбовых<br>соединений.|0,63|-|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|2<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

32 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-007-<br>05-01|Сборка железобетонных опор с<br>траверсами для двойного|1 опора|1. Выкладка стойки и<br>металлических деталей опоры. 2.|0,79|-|2-211-03|Электролинейщик 3<br>разр.|2|
||крепления, напряжение ВЛ<br>свыше 0,38 кВ||Проверка стойки на отсутствие<br>выбоин и трещин. 3. Очистка<br>отверстий в стойке. 4. Установка и<br>закрепление металлоконструкций.<br>5. Присоединение<br>металлоконструкций к<br>заземляющему проводнику. 6.<br>Раскерновка резьбы и<br>окрашивание резьбовых<br>соединений.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-007-<br>06-01|Сборка железобетонных опор с<br>траверсами-кронштейнами,<br>напряжение ВЛ свыше 0,38 кВ|1 опора|1. Выкладка стойки и<br>металлических деталей опоры. 2.<br>Проверка стойки на отсутствие<br>выбоин и трещин. 3. Очистка<br>отверстий в стойке. 4. Установка и<br>закрепление металлоконструкций.<br>5. Присоединение<br>металлоконструкций к<br>заземляющему проводнику. 6.<br>Раскерновка резьбы и<br>окрашивание резьбовых<br>соединений.|<br>1,2|-|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|2<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

33 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-007-<br>07-01|Сборка железобетонных опор с<br>траверсами-кронштейнами и|1 опора|1. Выкладка стойки и<br>металлических деталей опоры. 2.|1,8|-|2-211-03|Электролинейщик 3<br>разр.|2|
||конструкциями под<br>разъединитель, напряжение ВЛ<br>свыше 0,38 кВ||Проверка стойки на отсутствие<br>выбоин и трещин. 3. Очистка<br>отверстий в стойке. 4. Установка и<br>закрепление металлоконструкций.<br>5. Присоединение<br>металлоконструкций к<br>заземляющему проводнику. 6.<br>Раскерновка резьбы и<br>окрашивание резьбовых<br>соединений.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-007-<br>08-01|Добавлять на сборку одного<br>подкоса (для опор с подкосами)|1 подкос|-|0,44|-|2-211-03|Электролинейщик 3<br>разр.|1|
|||||||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-007-|Добавлять при сборке опор ВЛ|1 траверса|-|0,29|-|2-211-03|Электролинейщик 3|1|
|09-01|0,38 кВ с количеством траверс,||||||разр.||
||отличным от принятой схемы|||||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-007-<br>10-01|Добавлять или отнимать при<br>сборке опор ВЛ 0,38 кВ с|1 крюк- скоба|-|0,06|-|2-211-03|Электролинейщик 3<br>разр.|1|
||количеством крюков-скоб,|||||2-211-04|Электролинейщик 4|1|
||отличным от принятой схемы<br>**Табл**|**ица Н-36-02-008**|**Закрепление изоляторов и устано**|**вка кр**|**юков**||разр.||
|Н-36-02-008-|Закрепление полиэтиленовых|100 колпачков|1. Разогрев колпачков. 2.|1,4|-|2-211-03|Электролинейщик 3|1|
|01-01|колпачков на крюках (на<br>полигоне)||Установка крюков и штырей в<br>приспособление. 3. Закрепление<br>колпачков.||||разр.||



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

34 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-008-|Закрепление полиэтиленовых|100 колпачков|1. Разогрев колпачков. 2.|1,2|-|2-211-03|Электролинейщик 3|1|
|02-01|колпачков на траверсе, при<br>количестве штырей 3 (на<br>полигоне)||Установка крюков и штырей в<br>приспособление. 3. Закрепление<br>колпачков.||||разр.||
|Н-36-02-008-|Закрепление полиэтиленовых|100 колпачков|1. Разогрев колпачков. 2.|0,96|-|2-211-03|Электролинейщик 3|1|
|03-01|колпачков на траверсе, при<br>количестве штырей 6 (на<br>полигоне)||Установка крюков и штырей в<br>приспособление. 3. Закрепление<br>колпачков.||||разр.||
|Н-36-02-008-|Закрепление изоляторов на|100 изоляторов|1. Осмотр и очистка изоляторов. 2.|<br>3,4|-|2-211-03|Электролинейщик 3|1|
|04-01|полиэтиленовых колпачках,<br>напряжение ВЛ 0,38 кВ (на<br>полигоне)||Навертывание изоляторов.||||разр.||
|Н-36-02-008-<br>05-01|Закрепление изоляторов на<br>полиэтиленовых колпачках,<br>напряжение ВЛ свыше 0,38 кВ<br>(на полигоне)|100 изоляторов|1. Осмотр и очистка изоляторов. 2.<br>Навертывание изоляторов.|<br>3,8|-|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-02-008-|Закрепление изоляторов на пакле,|<br>100 изоляторов|1. Осмотр и очистка изоляторов. 2.|<br>4,5|-|2-211-03|Электролинейщик 3|1|
|06-01|напряжение ВЛ 0,38 кВ (на<br>полигоне)||Навертывание изоляторов. 3.<br>Заготовка и навертываниепакли.||||разр.||
|Н-36-02-008-|Закрепление изоляторов на пакле,|<br>100 изоляторов|1. Осмотр и очистка изоляторов. 2.|<br>6,4|-|2-211-03|Электролинейщик 3|1|
|07-01|напряжение ВЛ свыше 0,38 кВ<br>(на полигоне)||Навертывание изоляторов. 3.<br>Заготовка и навертываниепакли.||||разр.||
|Н-36-02-008-<br>08-01|Закрепление изоляторов на<br>неустановленной опоре,<br>напряжение ВЛ 0,38 кВ (на<br>пикетах)|100 изоляторов|1. Осмотр и очистка изоляторов. 2.<br>Навертывание изоляторов.|<br>3,4|-|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-02-008-<br>09-01|Закрепление изоляторов на<br>неустановленной опоре,<br>напряжение ВЛ свыше 0,38 кВ<br>(на пикетах)|100 изоляторов|1. Осмотр и очистка изоляторов. 2.<br>Навертывание изоляторов.|<br>4|-|2-211-03|Электролинейщик 3<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

35 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-008-<br>10-01|Установка штырей на<br>неустановленной опоре,<br>напряжение ВЛ 0,38 кВ (на<br>пикетах)|100 штырей|1. Разметка и сверление<br>отверстий. 2. Закрепление крюков<br>и штырей.|9,5|-|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-02-008-<br>11-01|Установка штырей на<br>неустановленной опоре,<br>напряжение ВЛ свыше 0,38 кВ<br>(на пикетах)|100 штырей|1. Разметка и сверление<br>отверстий. 2. Закрепление крюков<br>и штырей.|12|-|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-02-008-<br>12-01|Установка крюков на<br>установленной опоре,<br>напряжение ВЛ 0,38 кВ (на<br>пикетах)|100 крюков|1. Разметка и сверление<br>отверстий. 2. Закрепление крюков<br>и штырей.|14,5|-|2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-008-<br>13-01|Установка крюков на<br>установленной опоре,<br>напряжение ВЛ свыше 0,38 кВ<br>(на пикетах)|100 крюков|1. Разметка и сверление<br>отверстий. 2. Закрепление крюков<br>и штырей.|17,5|-|2-211-04|Электролинейщик 4<br>разр.|1|
|||**Табли**|**ца Н-36-02-009 Установка опор**||||||
|Н-36-02-009-<br>01-01|Установка одностоечной опоры<br>механизмами в пробуренные|1 опора|1. Проверка состояния котлована<br>и опоры. 2. Подъем и установка|1,2|0,4|2-211-03|Электролинейщик 3<br>разр.|2|
||котлованы||опоры в котлован. 3. Выверка<br>опоры. 4. Засыпка котлована с<br>послойным трамбованием грунта.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-009-<br>02-01|Установка одностоечной опоры с<br>подкосом механизмами в|1 опора|1. Проверка состояния котлована<br>и опоры. 2. Подъем и установка|2,4|0,8|2-211-03|Электролинейщик 3<br>разр.|2|
||пробуренные котлованы||опоры в котлован. 3. Выверка<br>опоры. 4. Засыпка котлована с<br>послойным трамбованием грунта.<br>5.Креплениеподкосов копоре.|||2-211-04|Электролинейщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

36 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-009-<br>03-01|Установка А-образной опоры<br>механизмами в пробуренные|1 опора|1. Проверка состояния котлована<br>и опоры. 2. Подъем и установка|2,79|0,93|2-211-03|Электролинейщик 3<br>разр.|2|
||котлованы||опоры в котлован. 3. Выверка<br>опоры. 4. Засыпка котлована с<br>послойным трамбованием грунта.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-009-<br>04-01|Добавлять к норме Н-36-02-009-<br>02 при установке<br>дополнительного подкоса|1 подкос|-|1,41|0,47|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|2<br>1|
|Н-36-02-009-<br>05-01|При соединении верхнего<br>заземляющего выпуска подкоса с<br>перемычкой добавлять для опор с<br>одним подкосом к норме Н-36-<br>02-009-02|соединение|-|0,17|-|2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-009-<br>06-01|При соединении верхнего<br>заземляющего выпуска подкоса с<br>перемычкой добавлять для опор с<br>двумя подкосами к норме Н-36-<br>02-009-02|соединение|-|0,24|-|2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-009-<br>07-01|Установка деревянной опоры<br>одностечной без приставки или с<br>одной приставкой вручную в<br>вырытые котлованы, длина|1 опора|1. Подготовка подъемных<br>приспособлений. 2. Подъем и<br>установка опоры и подкоса в<br>котлован. 3. Выверка опоры и|2,2|-|2-211-02 <br>2-211-03|Электролинейщик 2<br>разр.<br>Электролинейщик 3<br>разр.|3<br>3|
||опоры до 9,5 м||подкоса. 4. Засыпка котлованов с<br>послойным трамбованием грунта.<br>5.Креплениеподкоса копоре.|||2-211-04|Электролинейщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

37 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-009-<br>08-01|Установка деревянной опоры<br>одностечной без приставки или с|1 опора|1. Подготовка подъемных<br>приспособлений. 2. Подъем и|3|-|2-211-02|Электролинейщик 2<br>разр.|4|
||одной приставкой вручную в<br>вырытые котлованы, длина||установка опоры и подкоса в<br>котлован. 3. Выверка опоры и|||2-211-03|Электролинейщик 3<br>разр.|4|
||опоры свыше 9,5 м||подкоса. 4. Засыпка котлованов с<br>послойным трамбованием грунта.<br>5.Креплениеподкоса копоре.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-009-<br>09-01|Установка деревянной опоры<br>одностечной с двумя|1 опора|1. Подготовка подъемных<br>приспособлений. 2. Подъем и|2,6|-|2-211-02|Электролинейщик 2<br>разр.|3|
||приставками вручную в вырытые<br>котлованы, длина опоры до 9,5 м||установка опоры и подкоса в<br>котлован. 3. Выверка опоры и|||2-211-03|Электролинейщик 3<br>разр.|3|
||||подкоса. 4. Засыпка котлованов с<br>послойным трамбованием грунта.<br>5.Креплениеподкоса копоре.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-009-|Установка деревянной опоры|1 опора|1. Подготовка подъемных|3,5|-|2-211-02|Электролинейщик 2|4|
|10-01|одностечной с двумя||приспособлений. 2. Подъем и||||разр.||
||приставками вручную в вырытые<br>котлованы, длина опоры свыше||установка опоры и подкоса в<br>котлован. 3. Выверка опоры и|||2-211-03|Электролинейщик 3<br>разр.|4|
||9,5 м||подкоса. 4. Засыпка котлованов с<br>послойным трамбованием грунта.<br>5.Креплениеподкоса копоре.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-009-<br>11-01|Установка деревянной опоры А-<br>образной угловой|1 опора|1. Подготовка подъемных<br>приспособлений. 2. Подъем и|5,5|-|2-211-02|Электролинейщик 2<br>разр.|3|
||промежуточной вручную в<br>вырытые котлованы, длина||установка опоры и подкоса в<br>котлован. 3. Выверка опоры и|||2-211-03|Электролинейщик 3<br>разр.|3|
||опоры до 9,5 м||подкоса. 4. Засыпка котлованов с<br>послойным трамбованием грунта.<br>5.Креплениеподкоса копоре.|||2-211-04|Электролинейщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

38 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-009-<br>12-01|Установка деревянной опоры А-<br>образной угловой|1 опора|1. Подготовка подъемных<br>приспособлений. 2. Подъем и|8,1|-|2-211-02|Электролинейщик 2<br>разр.|4|
||промежуточной вручную в<br>вырытые котлованы, длина||установка опоры и подкоса в<br>котлован. 3. Выверка опоры и|||2-211-03|Электролинейщик 3<br>разр.|4|
||опоры свыше 9,5 м||подкоса. 4. Засыпка котлованов с<br>послойным трамбованием грунта.<br>5.Креплениеподкоса копоре.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-009-<br>13-01|Установка деревянной опоры А-<br>образной концевой анкерной|1 опора|1. Подготовка подъемных<br>приспособлений. 2. Подъем и|6,2|-|2-211-02|Электролинейщик 2<br>разр.|3|
||вручную в вырытые котлованы,<br>длина опоры до 9,5 м||установка опоры и подкоса в<br>котлован. 3. Выверка опоры и|||2-211-03|Электролинейщик 3<br>разр.|3|
||||подкоса. 4. Засыпка котлованов с<br>послойным трамбованием грунта.<br>5.Креплениеподкоса копоре.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-009-|Установка деревянной опоры А-|1 опора|1. Подготовка подъемных|9|-|2-211-02|Электролинейщик 2|4|
|14-01|образной концевой анкерной||приспособлений. 2. Подъем и||||разр.||
||вручную в вырытые котлованы,<br>длина опоры свыше 9,5 м||установка опоры и подкоса в<br>котлован. 3. Выверка опоры и|||2-211-03|Электролинейщик 3<br>разр.|4|
||||подкоса. 4. Засыпка котлованов с<br>послойным трамбованием грунта.<br>5.Креплениеподкоса копоре.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-009-|Установка деревянного подкоса|1 подкос|1. Подготовка подъемных|2,5|-|2-211-02|Электролинейщик 2|3|
|15-01|без приставки или с одной||приспособлений. 2. Подъем и||||разр.||
||приставкой вручную в вырытые<br>котлованы, длина опоры до 9,5 м||установка опоры и подкоса в<br>котлован. 3. Выверка опоры и|||2-211-03|Электролинейщик 3<br>разр.|3|
||||подкоса. 4. Засыпка котлованов с<br>послойным трамбованием грунта.<br>5.Креплениеподкоса копоре.|||2-211-04|Электролинейщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

39 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-009-<br>16-01|Установка деревянного подкоса<br>без приставки или с одной|1 подкос|1. Подготовка подъемных<br>приспособлений. 2. Подъем и|3|-|2-211-02|Электролинейщик 2<br>разр.|4|
||приставкой вручную в вырытые<br>котлованы, длина опоры свыше||установка опоры и подкоса в<br>котлован. 3. Выверка опоры и|||2-211-03|Электролинейщик 3<br>разр.|4|
||9,5 м||подкоса. 4. Засыпка котлованов с<br>послойным трамбованием грунта.<br>5.Креплениеподкоса копоре.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-009-|Установка деревянного подкоса с|1 подкос|1. Подготовка подъемных|2,7|-|2-211-02|Электролинейщик 2|3|
|17-01|двумя приставками вручную в||приспособлений. 2. Подъем и||||разр.||
||вырытые котлованы, длина<br>опоры до 9,5 м||установка опоры и подкоса в<br>котлован. 3. Выверка опоры и|||2-211-03|Электролинейщик 3<br>разр.|3|
||||подкоса. 4. Засыпка котлованов с<br>послойным трамбованием грунта.<br>5.Креплениеподкоса копоре.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-009-|Установка деревянного подкоса с|1 подкос|1. Подготовка подъемных|3,5|-|2-211-02|Электролинейщик 2|4|
|18-01|двумя приставками вручную в||приспособлений. 2. Подъем и||||разр.||
||вырытые котлованы, длина<br>опоры свыше 9,5 м||установка опоры и подкоса в<br>котлован. 3. Выверка опоры и|||2-211-03|Электролинейщик 3<br>разр.|4|
||||подкоса. 4. Засыпка котлованов с<br>послойным трамбованием грунта.|||2-211-04|Электролинейщик 4<br>разр.|1|
||||5.Креплениеподкоса копоре.||||||
|||**Таблиц**|**а Н-36-02-010 Устройство оттяжек**||||||
|Н-36-02-010-|Устройство оттяжек деревянных|1 оттяжка|1. Крепление оттяжки к опоре и|0,88|-|2-211-02|Электролинейщик 2|1|
|01-01|опор, напряжение ВЛ 0,38 кВ||якорю. 2. Засыпка котлована с||||разр.||
||||послойным трамбованием грунта.<br>3. Регулировка оттяжки.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-010-|Устройство оттяжек|1 оттяжка|1. Крепление оттяжки к опоре и|1,2|-|2-211-02|Электролинейщик 2|1|
|02-01|железобетонных опор,||якорю. 2. Засыпка котлована с||||разр.||
||напряжение ВЛ 0,38 кВ||послойным трамбованием грунта.<br>3. Регулировка оттяжки.|||2-211-04|Электролинейщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

40 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-010-<br>03-01|Устройство оттяжек<br>железобетонных опор,|1 оттяжка|1. Крепление оттяжки к опоре и<br>якорю. 2. Засыпка котлована с|1,8|-|2-211-02|Электролинейщик 2<br>разр.|1|
||напряжение ВЛ свыше 0,38 кВ||послойным трамбованием грунта.<br>3. Регулировка оттяжки.|||2-211-04|Электролинейщик 4<br>разр.|1|
|||**Таб**|**лица Н-36-02-011 Правка опор**||||||
|Н-36-02-011-|Правка, с применением|1 опора|1. Частичное откапывание опоры.|0,4|-|2-211-03|Электролинейщик 3|2|
|01-01|приспособлений, одностоечной<br>опоры, напряжение ВЛ 0,38 кВ||2. Выправка опоры. 3. Засыпка<br>котлованов с послойным<br>трамбованием грунта.|||2-211-04|разр.<br>Электролинейщик 4<br>разр.|1|
|Н-36-02-011-<br>02-01|Правка трактором одностоечной<br>опоры, напряжение ВЛ 0,38 кВ|1 опора|1. Частичное откапывание опоры.<br>2. Выправка опоры. 3. Засыпка<br>котлованов с послойным<br>трамбованием грунта.|0,2|0,1|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|
|Н-36-02-011-<br>03-01|Правка, с применением<br>приспособлений, одностоечной|1 опора|1. Частичное откапывание опоры.<br>2. Выправка опоры. 3. Засыпка|0,5|-|2-211-03|Электролинейщик 3<br>разр.|2|
||опоры, напряжение ВЛ свыше<br>0,38 кВ||котлованов с послойным<br>трамбованием грунта.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-011-<br>04-01|Правка трактором одностоечной<br>опоры, напряжение ВЛ свыше<br>0,38 кВ|1 опора|1. Частичное откапывание опоры.<br>2. Выправка опоры. 3. Засыпка<br>котлованов с послойным<br>трамбованием грунта.|0,3|0,15|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|
|Н-36-02-011-<br>05-01|Правка, с применением<br>приспособлений, сложной опоры,<br>напряжение ВЛ 0,38 кВ|1 опора|1. Частичное откапывание опоры.<br>2. Выправка опоры. 3. Засыпка<br>котлованов с послойным<br>трамбованием грунта.|0,88|-|2-211-03 <br>2-211-05|Электролинейщик 3<br>разр.<br>Электролинейщик 5<br>разр.|3<br>1|
|Н-36-02-011-<br>06-01|Правка трактором сложной<br>опоры, напряжение ВЛ 0,38 кВ|1 опора|1. Частичное откапывание опоры.<br>2. Выправка опоры. 3. Засыпка<br>котлованов с послойным<br>трамбованием грунта.|0,6|0,3|2-211-03 <br>2-211-05|Электролинейщик 3<br>разр.<br>Электролинейщик 5<br>разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

41 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-011-<br>07-01|Правка, с применением<br>приспособлений, сложной опоры,|1 опора|1. Частичное откапывание опоры.<br>2. Выправка опоры. 3. Засыпка|1,6|-|2-211-03|Электролинейщик 3<br>разр.|3|
||напряжение ВЛ свыше 0,38 кВ||котлованов с послойным<br>трамбованием грунта.|||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-02-011-<br>08-01|Правка трактором сложной<br>опоры, напряжение ВЛ свыше<br>0,38 кВ|1 опора|1. Частичное откапывание опоры.<br>2. Выправка опоры. 3. Засыпка<br>котлованов с послойным<br>трамбованием грунта.|0,9|0,45|2-211-03 <br>2-211-05|Электролинейщик 3<br>разр.<br>Электролинейщик 5<br>разр.|1<br>1|
|Н-36-02-011-<br>09-01|Снятие вязок на одностоечных<br>опорах ВЛ0,38кВ|1 вязка|-|0,06|-|2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-02-011-|Снятие вязок на одностоечных|1 вязка|-|0,08|-|2-211-04|Электролинейщик 4|1|
|10-01|опорах ВЛсвыше 0,38кВ||||||разр.||
||**Табли**|**ца Н-36-02-012**|**Окрашивание деталей креплени**|**я прист**|**авок**||||
|Н-36-02-012-<br>01-01|Окрашивание деталей крепления<br>приставок одностоечных опор,<br>при креплении приставки<br>бандажами|1 опора|-|0,13|-|2-211-02|Электролинейщик 2<br>разр.|1|
|Н-36-02-012-<br>02-01|Окрашивание деталей крепления<br>приставок одностоечных опор,<br>при креплении приставки<br>хомутами|1 опора|-|0,11|-|2-211-02|Электролинейщик 2<br>разр.|1|
|Н-36-02-012-<br>03-01|Окрашивание деталей крепления<br>приставок сложных опор, при<br>креплении приставкибандажами|1 опора|-|0,22|-|2-211-02|Электролинейщик 2<br>разр.|1|
|Н-36-02-012-<br>04-01|Окрашивание деталей крепления<br>приставок сложных опор, при|1 опора|-|0,18|-|2-211-02|Электролинейщик 2<br>разр.|1|
||<br>креплении приставки хомутами||||||||
||**Таблиц**|**а Н-36-02-013**|**Нумерация опор и установка табл**|**иц и пл**|**акатов**||||
|Н-36-02-013-|Крепление плакатов или таблиц|100 плакатов|-|9,1|-|2-211-03|Электролинейщик 3|1|
|01-01|на деревянные опоры,<br>напряжениеВЛ0,38кВ|или таблиц|||||разр.||



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

42 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-02-013-<br>02-01|Крепление плакатов или таблиц<br>на деревянные опоры,<br>напряжениеВЛсвыше0,38 кВ|100 плакатов<br>или таблиц|-|12|-|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-02-013-<br>03-01|Крепление плакатов или таблиц<br>на железобетонные опоры,<br>напряжениеВЛ0,38кВ|100 плакатов<br>или таблиц|-|13|-|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-02-013-<br>04-01|Крепление плакатов или таблиц<br>на железобетонные опоры,<br>напряжениеВЛсвыше 0,38кВ|100 плакатов<br>или таблиц|-|17|-|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-02-013-<br>05-01|Зачистка мест на деревянной или<br>железобетонной опоре и<br>нумерация опоры по трафарету,<br>без нанесения фона, напряжение<br>ВЛ0,38кВ|100 опор|-|9,5|-|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-02-013-<br>06-01|Зачистка мест на деревянной или<br>железобетонной опоре и<br>нумерация опоры по трафарету,<br>без нанесения фона, напряжение<br>ВЛсвыше 0,38кВ|100 опор|-|11,5|-|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-02-013-<br>07-01|Зачистка мест на деревянной<br>опоре и нумерация опоры по<br>трафарету, с нанесением фона,<br>напряжениеВЛ0,38кВ|100 опор|-|20,5|-|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-02-013-<br>08-01|Зачистка мест на деревянной<br>опоре и нумерация опоры по<br>трафарету, с нанесением фона,<br>напряжениеВЛсвыше 0,38кВ|100 опор|-|23,5|-|2-211-03|Электролинейщик 3<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

43 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||||**Раздел Н-36-03 Провода**||||||
|||**Таблиц**|**а Н-36-03-001 Раскатка проводов**||||||
|Н-36-03-001-<br>01-01|Раскатка проводов трактором,<br>при количестве одновременно|1 км ВЛ|1. Крепление провода к трактору.<br>2. Контроль за вращением|2,1|0,7|2-211-02|Электролинейщик 2<br>разр.|1|
||раскатываемых проводов 1||барабана. 3. Сопровождение<br>раскатываемого провода с|||2-211-03|Электролинейщик 3<br>разр.|1|
||||возвратом к месту начала<br>раскатки.|||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-001-<br>02-01|Раскатка проводов трактором,<br>при количестве одновременно|1 км ВЛ|1. Крепление провода к трактору.<br>2. Контроль за вращением|2,8|0,7|2-211-02|Электролинейщик 2<br>разр.|1|
||раскатываемых проводов 2||барабана. 3. Сопровождение<br>раскатываемого провода с|||2-211-03|Электролинейщик 3<br>разр.|2|
||||возвратом к месту начала<br>раскатки.|||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-001-|Раскатка проводов трактором,|1 км ВЛ|1. Крепление провода к трактору.|3,6|0,72|2-211-02|Электролинейщик 2|1|
|03-01|при количестве одновременно||2. Контроль за вращением||||разр.||
||раскатываемых проводов 3||барабана. 3. Сопровождение<br>раскатываемого провода с|||2-211-03|Электролинейщик 3<br>разр.|3|
||||возвратом к месту начала<br>раскатки.|||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-001-<br>04-01|Раскатка проводов вручную, при<br>количестве одновременно|1 км ВЛ|1. Крепление провода к трактору.<br>2. Контроль за вращением|5,6|-|2-211-02|Электролинейщик 2<br>разр.|2|
||раскатываемых проводов 1||барабана. 3. Сопровождение<br>раскатываемого провода с|||2-211-03|Электролинейщик 3<br>разр.|2|
||||возвратом к месту начала<br>раскатки.|||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-001-|Расшивка, установка и снятие|1 барабан|-|1,6|-|2-211-02|Электролинейщик 2|1|
|05-01|барабана с раскаточных||||||разр.||
||устройств|||||2-211-04|Электролинейщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

44 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|||**Таблица**|**Н-36-03-002 Соединение проводо**|**в**|||||
|Н-36-03-002-<br>01-01|Соединение проводов<br>алюминиевых и<br>сталеалюминиевых, сечением до<br>50 мм2|1 соединение|1. Установка проволочных<br>бандажей на концах соединяемых<br>проводов. 2. Резка концов<br>проводов. 3. Промывка, смазка и<br>зачистка концов проводов и<br>соединителя. 4. Укладка концов<br>проводов в соединители. 5.<br>Скручиваниепроводов.|0,59|-|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|
|Н-36-03-002-<br>02-01|Соединение проводов<br>алюминиевых и|1 соединение|1. Установка проволочных<br>бандажей на концах соединяемых|0,68|-|2-211-03|Электролинейщик 3<br>разр.|1|
||сталеалюминиевых, сечением до<br>95 мм2||проводов. 2. Резка концов<br>проводов. 3. Промывка, смазка и<br>зачистка концов проводов и<br>соединителя. 4. Укладка концов<br>проводов в соединители. 5.<br>Скручиваниепроводов.|||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-002-<br>03-01|Соединение проводов стальных<br>сечением до 25 мм2|1 соединение|1. Установка проволочных<br>бандажей на концах соединяемых<br>проводов. 2. Резка концов<br>проводов. 3. Промывка, смазка и<br>зачистка концов проводов и<br>соединителя. 4. Укладка концов<br>проводов в соединители. 5.<br>Скручиваниепроводов.|0,59|-|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

45 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-002-<br>04-01|Соединение проводов стальных<br>сечением до 35 мм2|1 соединение|1. Установка проволочных<br>бандажей на концах соединяемых|0,68|-|2-211-03|Электролинейщик 3<br>разр.|1|
||||проводов. 2. Резка концов<br>проводов. 3. Промывка, смазка и<br>зачистка концов проводов и<br>соединителя. 4. Укладка концов<br>проводов в соединители. 5.<br>Скручиваниепроводов.|||2-211-04|Электролинейщик 4<br>разр.|1|
|||**Таблица Н-**|**36-03-003 Подъем проводов на оп**|**оры**|||||
|Н-36-03-003-|Подъем проводов на опоры с|1 опора|1. Подготовка подъемного|0,19|-|2-211-02|Электролинейщик 2|1|
|01-01|помощью штанги, масса 1 км||приспособления. 2. Подъем||||разр.||
||провода до 100 кг, на 3 провода||проводов на опору с укладкой на<br>траверсуили крюки.|||2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-03-003-<br>02-01|Подъем проводов на опоры с<br>помощью штанги, масса 1 км<br>провода до 100 кг, увеличивать<br>илиуменьшать на каждый провод|1 опора|1. Подготовка подъемного<br>приспособления. 2. Подъем<br>проводов на опору с укладкой на<br>траверсуили крюки.|0,04|-|2-211-02 <br>2-211-03|Электролинейщик 2<br>разр.<br>Электролинейщик 3<br>разр.|1<br>1|
|Н-36-03-003-<br>03-01|Подъем проводов на опоры с<br>помощью штанги, масса 1 км<br>провода свыше 100 кг, на 3<br>провода|1 опора|1. Подготовка подъемного<br>приспособления. 2. Подъем<br>проводов на опору с укладкой на<br>траверсуили крюки.|0,3|-|2-211-02 <br>2-211-03|Электролинейщик 2<br>разр.<br>Электролинейщик 3<br>разр.|1<br>1|
|Н-36-03-003-<br>04-01|Подъем проводов на опоры с<br>помощью штанги, масса 1 км|1 опора|1. Подготовка подъемного<br>приспособления. 2. Подъем|0,08|-|2-211-02|Электролинейщик 2<br>разр.|1|
||провода свыше 100 кг,<br>увеличивать или уменьшать на<br>каждый провод||проводов на опору с укладкой на<br>траверсу или крюки.|||2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-03-003-<br>05-01|Подъем проводов на опоры с<br>помощью каната, масса 1 км<br>провода до 100 кг, на 3 провода|1 опора|1. Подготовка подъемного<br>приспособления. 2. Подъем<br>проводов. 3. Укладка проводов в<br>монтажныеролики.|0,33|-|2-211-02 <br>2-211-04|Электролинейщик 2<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

46 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-003-<br>06-01|Подъем проводов на опоры с<br>помощью каната, масса 1 км|1 опора|1. Подготовка подъемного<br>приспособления. 2. Подъем|0,05|-|2-211-02|Электролинейщик 2<br>разр.|1|
||провода до 100 кг, увеличивать<br>илиуменьшать на каждый провод||проводов. 3. Укладка проводов в<br>монтажныеролики.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-003-|Подъем проводов на опоры с|1 опора|1. Подготовка подъемного|0,4|-|2-211-02|Электролинейщик 2|1|
|07-01|помощью каната, масса 1 км<br>провода свыше 100 кг, на 3<br>провода||приспособления. 2. Подъем<br>проводов. 3. Укладка проводов в<br>монтажныеролики.|||2-211-04|разр.<br>Электролинейщик 4<br>разр.|1|
|Н-36-03-003-<br>08-01|Подъем проводов на опоры с<br>помощью каната, масса 1 км|1 опора|1. Подготовка подъемного<br>приспособления. 2. Подъем|0,07|-|2-211-02|Электролинейщик 2<br>разр.|1|
||провода свыше 100 кг,<br>увеличивать или уменьшать на<br>каждый провод||проводов. 3. Укладка проводов в<br>монтажные ролики.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-003-<br>09-01|Закрепление на опоре<br>раскаточных роликов|10 роликов|-|0,5|-|2-211-02|Электролинейщик 2<br>разр.|1|
|||||||2-211-04|Электролинейщик 4<br>разр.|1|
||**Таб**|**лица Н-36-03-0**|**04 Крепление и снятие временны**|**х оттяж**|**ек**||||
|Н-36-03-004-<br>01-01|Крепление временных оттяжек|1 оттяжка|1. Крепление оттяжки к опоре и<br>якорю. 2. Засыпка котлована с|1,1|-|2-211-02|Электролинейщик 2<br>разр.|1|
||||послойным трамбованием грунта.<br>3. Регулирование оттяжки.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-004-<br>02-01|Снятие временных оттяжек|1 оттяжка|1. Подкапывание грунта под<br>якорь. 2. Выемка из земли якоря и|0,25|-|2-211-02|Электролинейщик 2<br>разр.|1|
||||засыпка котлована. 3. Снятие<br>оттяжки.|||2-211-04|Электролинейщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

47 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Т**|**аблица Н-36-03-**|**005 Натягивание и визирова**|**ние проводо**|**в**||||
|Н-36-03-005-|Натягивание и визирование|1 анкерный|1. Смотри техчасть.|1,52|0,38|2-211-03|Электролинейщик 3|2|
|01-01|проводов ВЛ напряжением 0,38|пролет|||||разр.||
||кВ, трактором, длина анкерного<br>пролета до 100 м, количество|||||2-211-04|Электролинейщик 4<br>разр.|1|
||одновременно натягиваемых<br>проводов - 3|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-|Натягивание и визирование|1 анкерный|1. Смотри техчасть.|1,4|0,35|2-211-03|Электролинейщик 3|2|
|02-01|проводов ВЛ напряжением 0,38|пролет|||||разр.||
||кВ, трактором, длина анкерного<br>пролета до 100 м, количество|||||2-211-04|Электролинейщик 4<br>разр.|1|
||одновременно натягиваемых<br>проводов - 2|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-|Натягивание и визирование|1 анкерный|1. Смотри техчасть.|0,88|0,22|2-211-03|Электролинейщик 3|2|
|03-01|проводов ВЛ напряжением 0,38|пролет|||||разр.||
||кВ, трактором, длина анкерного<br>пролета до 100 м, количество|||||2-211-04|Электролинейщик 4<br>разр.|1|
||одновременно натягиваемых<br>проводов - 1|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-|Натягивание и визирование|1 анкерный|1. Смотри техчасть.|0,76|0,19|2-211-03|Электролинейщик 3|2|
|04-01|проводов ВЛ напряжением 0,38|пролет|||||разр.||
||кВ, трактором, длина анкерного<br>пролета до 100 м, добавлять на<br>каждый последующий провод|||||2-211-04 <br>2-211-05|Электролинейщик 4<br>разр.<br>Электролинейщик 5<br>разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

48 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-005-<br>05-01|Натягивание и визирование<br>проводов ВЛ напряжением 0,38|1 анкерный<br>пролет|1. Смотри техчасть.|2,4|0,6|2-211-03|Электролинейщик 3<br>разр.|2|
||кВ, трактором, длина анкерного<br>пролета до 500 м, количество|||||2-211-04|Электролинейщик 4<br>разр.|1|
||одновременно натягиваемых<br>проводов - 3|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>06-01|Натягивание и визирование<br>проводов ВЛ напряжением 0,38|1 анкерный<br>пролет|1. Смотри техчасть.|2,32|0,58|2-211-03|Электролинейщик 3<br>разр.|2|
||кВ, трактором, длина анкерного<br>пролета до 500 м, количество|||||2-211-04|Электролинейщик 4<br>разр.|1|
||одновременно натягиваемых<br>проводов - 2|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>07-01|Натягивание и визирование<br>проводов ВЛ напряжением 0,38<br>кВ, трактором, длина анкерного<br>пролета до 500 м, количество|1 анкерный<br>пролет|1. Смотри техчасть.|1,84|0,46|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|2<br>1|
||одновременно натягиваемых<br>проводов - 1|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-|Натягивание и визирование|1 анкерный|1. Смотри техчасть.|1,32|0,33|2-211-03|Электролинейщик 3|2|
|08-01|проводов ВЛ напряжением 0,38|пролет|||||разр.||
||кВ, трактором, длина анкерного<br>пролета до 500 м, добавлять на|||||2-211-04|Электролинейщик 4<br>разр.|1|
||каждый последующий провод|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>09-01|Натягивание и визирование<br>проводов ВЛ напряжением 0,38|1 анкерный<br>пролет|1. Смотри техчасть.|2,68|0,67|2-211-03|Электролинейщик 3<br>разр.|2|
||кВ, трактором, длина анкерного<br>пролета свыше 500 м, количество|||||2-211-04|Электролинейщик 4<br>разр.|1|
||одновременно натягиваемых<br>проводов - 3|||||2-211-05|Электролинейщик 5<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

49 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-005-<br>10-01|Натягивание и визирование<br>проводов ВЛ напряжением 0,38|1 анкерный<br>пролет|1. Смотри техчасть.|2,6|0,65|2-211-03|Электролинейщик 3<br>разр.|2|
||кВ, трактором, длина анкерного<br>пролета свыше 500 м, количество|||||2-211-04|Электролинейщик 4<br>разр.|1|
||одновременно натягиваемых<br>проводов - 2|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>11-01|Натягивание и визирование<br>проводов ВЛ напряжением 0,38|1 анкерный<br>пролет|1. Смотри техчасть.|2,12|0,53|2-211-03|Электролинейщик 3<br>разр.|2|
||кВ, трактором, длина анкерного<br>пролета свыше 500 м, количество|||||2-211-04|Электролинейщик 4<br>разр.|1|
||одновременно натягиваемых<br>проводов - 1|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>12-01|Натягивание и визирование<br>проводов ВЛ напряжением 0,38|1 анкерный<br>пролет|1. Смотри техчасть.|1,52|0,38|2-211-03|Электролинейщик 3<br>разр.|2|
||кВ, трактором, длина анкерного<br>пролета свыше 500 м, добавлять<br>на каждый последующий провод|||||2-211-04 <br>2-211-05|Электролинейщик 4<br>разр.<br>Электролинейщик 5<br>разр.|1<br>1|
|Н-36-03-005-<br>13-01|Натягивание и визирование<br>проводов ВЛ напряжением 0,38|1 анкерный<br>пролет|1. Смотри техчасть.|1|-|2-211-03|Электролинейщик 3<br>разр.|2|
||кВ, с применением<br>приспособлений, длина<br>анкерного пролета до 100 м,<br>количество одновременно<br>натягиваемых проводов - 1|||||2-211-04 <br>2-211-05|Электролинейщик 4<br>разр.<br>Электролинейщик 5<br>разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

50 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-005-<br>14-01|Натягивание и визирование<br>проводов ВЛ напряжением 0,38|1 анкерный<br>пролет|1. Смотри техчасть.|0,74|-|2-211-03|Электролинейщик 3<br>разр.|2|
||кВ, с применением<br>приспособлений, длина|||||2-211-04|Электролинейщик 4<br>разр.|1|
||анкерного пролета до 100 м,<br>добавлять на каждый<br>последующий провод|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>15-01|Натягивание и визирование<br>проводов ВЛ напряжением 0,38|1 анкерный<br>пролет|1. Смотри техчасть.|2,1|-|2-211-03|Электролинейщик 3<br>разр.|2|
||кВ, с применением<br>приспособлений, длина|||||2-211-04|Электролинейщик 4<br>разр.|1|
||анкерного пролета до 500 м,<br>количество одновременно<br>натягиваемых проводов - 1|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-|Натягивание и визирование|1 анкерный|1. Смотри техчасть.|1,5|-|2-211-03|Электролинейщик 3|2|
|16-01|проводов ВЛ напряжением 0,38|пролет|||||разр.||
||кВ, с применением<br>приспособлений, длина|||||2-211-04|Электролинейщик 4<br>разр.|1|
||анкерного пролета до 500 м,<br>добавлять на каждый<br>последующий провод|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>17-01|Натягивание и визирование<br>проводов ВЛ напряжением 0,38|1 анкерный<br>пролет|1. Смотри техчасть.|2,4|-|2-211-03|Электролинейщик 3<br>разр.|2|
||кВ, с применением<br>приспособлений, длина|||||2-211-04|Электролинейщик 4<br>разр.|1|
||анкерного пролета свыше 500 м,<br>количество одновременно<br>натягиваемых проводов - 1|||||2-211-05|Электролинейщик 5<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

51 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-005-<br>18-01|Натягивание и визирование<br>проводов ВЛ напряжением 0,38|1 анкерный<br>пролет|1. Смотри техчасть.|1,8|-|2-211-03|Электролинейщик 3<br>разр.|2|
||кВ, с применением<br>приспособлений, длина|||||2-211-04|Электролинейщик 4<br>разр.|1|
||анкерного пролета свыше 500 м,<br>добавлять на каждый<br>последующий провод|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>19-01|Натягивание и визирование<br>проводов ВЛ напряжением|1 анкерный<br>пролет|1. Смотри техчасть.|1,68|0,42|2-211-03|Электролинейщик 3<br>разр.|2|
||свыше 0,38 кВ трактором, длина<br>анкерных пролетов до 100 м:|||||2-211-04|Электролинейщик 4<br>разр.|1|
||количество одновременно<br>натягиваемых проводов 3,<br>концевая заделка на штыревых<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>20-01|Натягивание и визирование<br>проводов ВЛ напряжением<br>свыше 0,38 кВ трактором, длина<br>анкерных пролетов до 100 м:|1 анкерный<br>пролет|1. Смотри техчасть.|2,92|0,73|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|2<br>1|
||количество одновременно<br>натягиваемых проводов 3,<br>концевая заделка на подвесных<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>21-01|Натягивание и визирование<br>проводов ВЛ напряжением<br>свыше 0,38 кВ трактором, длина<br>анкерных пролетов до 100 м:|1 анкерный<br>пролет|1. Смотри техчасть.|1,56|0,39|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|2<br>1|
||количество одновременно<br>натягиваемых проводов 2,<br>концевая заделка на штыревых<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

52 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-005-<br>22-01|Натягивание и визирование<br>проводов ВЛ напряжением|1 анкерный<br>пролет|1. Смотри техчасть.|2,32|0,58|2-211-03|Электролинейщик 3<br>разр.|2|
||свыше 0,38 кВ трактором, длина<br>анкерных пролетов до 100 м:|||||2-211-04|Электролинейщик 4<br>разр.|1|
||количество одновременно<br>натягиваемых проводов 2,<br>концевая заделка на подвесных<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-|Натягивание и визирование|1 анкерный|1. Смотри техчасть.|0,96|0,24|2-211-03|Электролинейщик 3|2|
|23-01|проводов ВЛ напряжением|пролет|||||разр.||
||свыше 0,38 кВ трактором, длина<br>анкерных пролетов до 100 м:|||||2-211-04|Электролинейщик 4<br>разр.|1|
||количество одновременно<br>натягиваемых проводов 1,<br>концевая заделка на штыревых<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-|Натягивание и визирование|1 анкерный|1. Смотри техчасть.|1,36|0,34|2-211-03|Электролинейщик 3|2|
|24-01|проводов ВЛ напряжением|пролет|||||разр.||
||свыше 0,38 кВ трактором, длина<br>анкерных пролетов до 100 м:|||||2-211-04|Электролинейщик 4<br>разр.|1|
||количество одновременно<br>натягиваемых проводов 1,<br>концевая заделка на подвесных<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>25-01|Натягивание и визирование<br>проводов ВЛ напряжением<br>свыше 0,38 кВ трактором, длина<br>анкерных пролетов до 100 м:<br>добавлять на каждый<br>последующий провод при заделке<br>на штыревых изоляторах|1 анкерный<br>пролет|1. Смотри техчасть.|0,84|0,21|2-211-03 <br>2-211-04 <br>2-211-05|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.<br>Электролинейщик 5<br>разр.|2<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

53 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-005-<br>26-01|Натягивание и визирование<br>проводов ВЛ напряжением|1 анкерный<br>пролет|1. Смотри техчасть.|1,28|0,32|2-211-03|Электролинейщик 3<br>разр.|2|
||свыше 0,38 кВ трактором, длина<br>анкерных пролетов до 100 м:|||||2-211-04|Электролинейщик 4<br>разр.|1|
||добавлять на каждый<br>последующий провод при заделке<br>на подвесных изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>27-01|Натягивание и визирование<br>проводов ВЛ напряжением|1 анкерный<br>пролет|1. Смотри техчасть.|2,68|0,67|2-211-03|Электролинейщик 3<br>разр.|2|
||свыше 0,38 кВ трактором, длина<br>анкерных пролетов до 500 м:|||||2-211-04|Электролинейщик 4<br>разр.|1|
||количество одновременно<br>натягиваемых проводов 3,<br>концевая заделка на штыревых<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>28-01|Натягивание и визирование<br>проводов ВЛ напряжением<br>свыше 0,38 кВ трактором, длина<br>анкерных пролетов до 500 м:|1 анкерный<br>пролет|1. Смотри техчасть.|3,92|0,98|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|2<br>1|
||количество одновременно<br>натягиваемых проводов 3,<br>концевая заделка на подвесных<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>29-01|Натягивание и визирование<br>проводов ВЛ напряжением<br>свыше 0,38 кВ трактором, длина<br>анкерных пролетов до 500 м:|1 анкерный<br>пролет|1. Смотри техчасть.|2,52|0,63|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|2<br>1|
||количество одновременно<br>натягиваемых проводов 2,<br>концевая заделка на штыревых<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

54 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-005-<br>30-01|Натягивание и визирование<br>проводов ВЛ напряжением|1 анкерный<br>пролет|1. Смотри техчасть.|3,32|0,83|2-211-03|Электролинейщик 3<br>разр.|2|
||свыше 0,38 кВ трактором, длина<br>анкерных пролетов до 500 м:|||||2-211-04|Электролинейщик 4<br>разр.|1|
||количество одновременно<br>натягиваемых проводов 2,<br>концевая заделка на подвесных<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-|Натягивание и визирование|1 анкерный|1. Смотри техчасть.|1,96|0,49|2-211-03|Электролинейщик 3|2|
|31-01|проводов ВЛ напряжением|пролет|||||разр.||
||свыше 0,38 кВ трактором, длина<br>анкерных пролетов до 500 м:|||||2-211-04|Электролинейщик 4<br>разр.|1|
||количество одновременно<br>натягиваемых проводов 1,<br>концевая заделка на штыревых<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-|Натягивание и визирование|1 анкерный|1. Смотри техчасть.|2,36|0,59|2-211-03|Электролинейщик 3|2|
|32-01|проводов ВЛ напряжением|пролет|||||разр.||
||свыше 0,38 кВ трактором, длина<br>анкерных пролетов до 500 м:|||||2-211-04|Электролинейщик 4<br>разр.|1|
||количество одновременно<br>натягиваемых проводов 1,<br>концевая заделка на подвесных<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>33-01|Натягивание и визирование<br>проводов ВЛ напряжением<br>свыше 0,38 кВ трактором, длина<br>анкерных пролетов до 500 м:<br>добавлять на каждый<br>последующий провод при заделке<br>на штыревых изоляторах|1 анкерный<br>пролет|1. Смотри техчасть.|1,4|0,35|2-211-03 <br>2-211-04 <br>2-211-05|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.<br>Электролинейщик 5<br>разр.|2<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

55 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-005-<br>34-01|Натягивание и визирование<br>проводов ВЛ напряжением|1 анкерный<br>пролет|1. Смотри техчасть.|1,76|0,44|2-211-03|Электролинейщик 3<br>разр.|2|
||свыше 0,38 кВ трактором, длина<br>анкерных пролетов до 500 м:|||||2-211-04|Электролинейщик 4<br>разр.|1|
||добавлять на каждый<br>последующий провод при заделке<br>на подвесных изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>35-01|Натягивание и визирование<br>проводов ВЛ напряжением|1 анкерный<br>пролет|1. Смотри техчасть.|2,96|0,74|2-211-03|Электролинейщик 3<br>разр.|2|
||свыше 0,38 кВ трактором, длина<br>анкерных пролетов свыше 500 м:|||||2-211-04|Электролинейщик 4<br>разр.|1|
||количество одновременно<br>натягиваемых проводов 3,<br>концевая заделка на штыревых<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>36-01|Натягивание и визирование<br>проводов ВЛ напряжением<br>свыше 0,38 кВ трактором, длина<br>анкерных пролетов свыше 500 м:|1 анкерный<br>пролет|1. Смотри техчасть.|4,4|1,1|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|2<br>1|
||количество одновременно<br>натягиваемых проводов 3,<br>концевая заделка на подвесных<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>37-01|Натягивание и визирование<br>проводов ВЛ напряжением<br>свыше 0,38 кВ трактором, длина<br>анкерных пролетов свыше 500 м:|1 анкерный<br>пролет|1. Смотри техчасть.|2,76|0,69|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|2<br>1|
||количество одновременно<br>натягиваемых проводов 2,<br>концевая заделка на штыревых<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

56 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-005-<br>38-01|Натягивание и визирование<br>проводов ВЛ напряжением|1 анкерный<br>пролет|1. Смотри техчасть.|3,64|0,91|2-211-03|Электролинейщик 3<br>разр.|2|
||свыше 0,38 кВ трактором, длина<br>анкерных пролетов свыше 500 м:|||||2-211-04|Электролинейщик 4<br>разр.|1|
||количество одновременно<br>натягиваемых проводов 2,<br>концевая заделка на подвесных<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-|Натягивание и визирование|1 анкерный|1. Смотри техчасть.|2,28|0,57|2-211-03|Электролинейщик 3|2|
|39-01|проводов ВЛ напряжением|пролет|||||разр.||
||свыше 0,38 кВ трактором, длина<br>анкерных пролетов свыше 500 м:|||||2-211-04|Электролинейщик 4<br>разр.|1|
||количество одновременно<br>натягиваемых проводов 1,<br>концевая заделка на штыревых<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>40-01|Натягивание и визирование<br>проводов ВЛ напряжением|1 анкерный<br>пролет|1. Смотри техчасть.|2,68|0,67|2-211-03|Электролинейщик 3<br>разр.|2|
||свыше 0,38 кВ трактором, длина<br>анкерных пролетов свыше 500 м:|||||2-211-04|Электролинейщик 4<br>разр.|1|
||количество одновременно<br>натягиваемых проводов 1,<br>концевая заделка на подвесных<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>41-01|Натягивание и визирование<br>проводов ВЛ напряжением<br>свыше 0,38 кВ трактором, длина<br>анкерных пролетов свыше 500 м:<br>добавлять на каждый<br>последующий провод при заделке<br>на штыревых изоляторах|1 анкерный<br>пролет|1. Смотри техчасть.|1,68|0,42|2-211-03 <br>2-211-04 <br>2-211-05|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.<br>Электролинейщик 5<br>разр.|2<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

57 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-005-<br>42-01|Натягивание и визирование<br>проводов ВЛ напряжением|1 анкерный<br>пролет|1. Смотри техчасть.|2,08|0,52|2-211-03|Электролинейщик 3<br>разр.|2|
||свыше 0,38 кВ трактором, длина<br>анкерных пролетов свыше 500 м:|||||2-211-04|Электролинейщик 4<br>разр.|1|
||добавлять на каждый<br>последующий провод при заделке<br>на подвесных изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>43-01|Натягивание и визирование<br>проводов ВЛ напряжением|1 анкерный<br>пролет|1. Смотри техчасть.|1,1|-|2-211-03|Электролинейщик 3<br>разр.|2|
||свыше 0,38 кВ с применением<br>приспособлений, длина анкерных|||||2-211-04|Электролинейщик 4<br>разр.|1|
||пролетов до 100 м: количество<br>одновременно натягиваемых<br>проводов 1, концевая заделка на<br>штыревых изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>44-01|Натягивание и визирование<br>проводов ВЛ напряжением<br>свыше 0,38 кВ с применением<br>приспособлений, длина анкерных|1 анкерный<br>пролет|1. Смотри техчасть.|1,5|-|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|2<br>1|
||пролетов до 100 м: количество<br>одновременно натягиваемых<br>проводов 1, концевая заделка на<br>подвесных изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>45-01|Натягивание и визирование<br>проводов ВЛ напряжением<br>свыше 0,38 кВ с применением<br>приспособлений, длина анкерных|1 анкерный<br>пролет|1. Смотри техчасть.|0,83|-|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|2<br>1|
||пролетов до 100 м: добавлять на<br>каждый последующий провод<br>при заделке на штыревых<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

58 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-005-<br>46-01|Натягивание и визирование<br>проводов ВЛ напряжением|1 анкерный<br>пролет|1. Смотри техчасть.|1,3|-|2-211-03|Электролинейщик 3<br>разр.|2|
||свыше 0,38 кВ с применением<br>приспособлений, длина анкерных|||||2-211-04|Электролинейщик 4<br>разр.|1|
||пролетов до 100 м: добавлять на<br>каждый последующий провод<br>при заделке на подвесных<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>47-01|Натягивание и визирование<br>проводов ВЛ напряжением|1 анкерный<br>пролет|1. Смотри техчасть.|2,4|-|2-211-03|Электролинейщик 3<br>разр.|2|
||свыше 0,38 кВ с применением<br>приспособлений, длина анкерных|||||2-211-04|Электролинейщик 4<br>разр.|1|
||пролетов до 500 м: количество<br>одновременно натягиваемых<br>проводов 1, концевая заделка на<br>штыревых изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>48-01|Натягивание и визирование<br>проводов ВЛ напряжением<br>свыше 0,38 кВ с применением<br>приспособлений, длина анкерных|1 анкерный<br>пролет|1. Смотри техчасть.|2,7|-|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|2<br>1|
||пролетов до 500 м: количество<br>одновременно натягиваемых<br>проводов 1, концевая заделка на<br>подвесных изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

59 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-005-<br>49-01|Натягивание и визирование<br>проводов ВЛ напряжением|1 анкерный<br>пролет|1. Смотри техчасть.|1,7|-|2-211-03|Электролинейщик 3<br>разр.|2|
||свыше 0,38 кВ с применением<br>приспособлений, длина анкерных|||||2-211-04|Электролинейщик 4<br>разр.|1|
||пролетов до 500 м: добавлять на<br>каждый последующий провод<br>при заделке на штыревых<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>50-01|Натягивание и визирование<br>проводов ВЛ напряжением<br>свыше 0,38 кВ с применением<br>приспособлений, длина анкерных|1 анкерный<br>пролет|1. Смотри техчасть.|2,1|-|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|2<br>1|
||пролетов до 500 м: добавлять на<br>каждый последующий провод<br>при заделке на подвесных<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-<br>51-01|Натягивание и визирование<br>проводов ВЛ напряжением<br>свыше 0,38 кВ с применением<br>приспособлений, длина анкерных|1 анкерный<br>пролет|1. Смотри техчасть.|2,6|-|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|2<br>1|
||пролетов свыше 500 м:<br>количество одновременно<br>натягиваемых проводов 1,<br>концевая заделка на штыревых<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

60 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-005-<br>52-01|Натягивание и визирование<br>проводов ВЛ напряжением|1 анкерный<br>пролет|1. Смотри техчасть.|3|-|2-211-03|Электролинейщик 3<br>разр.|2|
||свыше 0,38 кВ с применением<br>приспособлений, длина анкерных|||||2-211-04|Электролинейщик 4<br>разр.|1|
||пролетов свыше 500 м:<br>количество одновременно<br>натягиваемых проводов 1,<br>концевая заделка на подвесных<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-|Натягивание и визирование|1 анкерный|1. Смотри техчасть.|1,9|-|2-211-03|Электролинейщик 3|2|
|53-01|проводов ВЛ напряжением<br>свыше 0,38 кВ с применением<br>приспособлений, длина анкерных|пролет||||2-211-04|разр.<br>Электролинейщик 4<br>разр.|1|
||пролетов свыше 500 м: добавлять<br>на каждый последующий провод<br>при заделке на штыревых<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-005-|Натягивание и визирование|1 анкерный|1. Смотри техчасть.|2,4|-|2-211-03|Электролинейщик 3|2|
|54-01|проводов ВЛ напряжением|пролет|||||разр.||
||свыше 0,38 кВ с применением<br>приспособлений, длина анкерных|||||2-211-04|Электролинейщик 4<br>разр.|1|
||пролетов свыше 500 м: добавлять<br>на каждый последующий провод<br>при заделке на подвесных<br>изоляторах|||||2-211-05|Электролинейщик 5<br>разр.|1|
|||**Таблиц**|**а Н-36-03-006 Крепление проводов**||||||
|Н-36-03-006-|Одинарное крепление проводов|1 опора|1. Заготовка вязальной проволоки|0,3|-|2-211-04|Электролинейщик 4|1|
|01-01|ВЛ напряжением 0,38 кВ на<br>одностоечных опорах, с<br>подъемом на опору: на 3 провода,<br>сечениепроводадо 35мм2||или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.||||разр.||



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

61 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-006-<br>02-01|Одинарное крепление проводов<br>ВЛ напряжением 0,38 кВ на<br>одностоечных опорах, с<br>подъемом на опору: на 3 провода,<br>сечениепроводадо 70мм2|1 опора|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|0,33|-|2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-006-<br>03-01|Одинарное крепление проводов<br>ВЛ напряжением 0,38 кВ на<br>одностоечных опорах, с<br>подъемом на опору: на 3 провода,<br>сечениепроводадо 95мм2|1 опора|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|0,36|-|2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-006-<br>04-01|Одинарное крепление проводов<br>ВЛ напряжением 0,38 кВ на<br>одностоечных опорах, с<br>подъемом на опору: увеличивать<br>илиуменьшать на каждый провод|1 опора|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|0,06|-|2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-006-<br>05-01|Двойное крепление проводов ВЛ<br>напряжением 0,38 кВ на<br>одностоечных опорах, с<br>подъемом на опору: на 3 провода,<br>сечениепроводадо 35мм2|1 опора|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|0,97|-|2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-006-<br>06-01|Двойное крепление проводов ВЛ<br>напряжением 0,38 кВ на<br>одностоечных опорах, с<br>подъемом на опору: на 3 провода,<br>сечениепроводадо 70мм2|1 опора|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|1,5|-|2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-006-<br>07-01|Двойное крепление проводов ВЛ<br>напряжением 0,38 кВ на<br>одностоечных опорах, с<br>подъемом на опору: на 3 провода,<br>сечениепроводадо 95мм2|1 опора|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|1,6|-|2-211-04|Электролинейщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

62 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-006-<br>08-01|Двойное крепление проводов ВЛ<br>напряжением 0,38 кВ на<br>одностоечных опорах, с<br>подъемом на опору: увеличивать<br>илиуменьшать на каждый провод|1 опора|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|0,29|-|2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-006-<br>09-01|Одинарное крепление проводов<br>ВЛ напряжением 0,38 кВ на<br>одностоечных опорах, с<br>помощью автовышки: на 3<br>провода, сечение провода до 35<br>мм2|1 опора|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|0,27|0,27|2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-006-<br>10-01|Одинарное крепление проводов<br>ВЛ напряжением 0,38 кВ на<br>одностоечных опорах, с<br>помощью автовышки: на 3<br>провода, сечение провода до 70<br>мм2|1 опора|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|0,3|0,3|2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-006-<br>11-01|Одинарное крепление проводов<br>ВЛ напряжением 0,38 кВ на<br>одностоечных опорах, с<br>помощью автовышки: на 3<br>провода, сечение провода до 95<br>мм2|1 опора|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|0,31|0,31|2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-006-<br>12-01|Одинарное крепление проводов<br>ВЛ напряжением 0,38 кВ на<br>одностоечных опорах, с<br>помощью автовышки:<br>увеличивать или уменьшать на<br>каждый провод|1 опора|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|0,05|0,05|2-211-04|Электролинейщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

63 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-006-<br>13-01|Двойное крепление проводов ВЛ<br>напряжением 0,38 кВ на<br>одностоечных опорах, с<br>помощью автовышки: на 3<br>провода, сечение провода до 35<br>|1 опора|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|0,84|0,84|2-211-04|Электролинейщик 4<br>разр.|1|
||мм2||||||||
|Н-36-03-006-<br>14-01|Двойное крепление проводов ВЛ<br>напряжением 0,38 кВ на<br>одностоечных опорах, с<br>помощью автовышки: на 3<br>провода, сечение провода до 70<br>мм2|1 опора|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|1,3|1,3|2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-006-<br>15-01|Двойное крепление проводов ВЛ<br>напряжением 0,38 кВ на<br>одностоечных опорах, с<br>помощью автовышки: на 3<br>провода, сечение провода до 95<br>мм2|1 опора|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|1,5|1,5|2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-006-<br>16-01|Двойное крепление проводов ВЛ<br>напряжением 0,38 кВ на<br>одностоечных опорах, с<br>помощью автовышки:<br>увеличивать или уменьшать на<br>каждый провод|1 опора|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|0,25|0,25|2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-006-<br>17-01|Одинарное крепление проводов<br>ВЛ напряжением свыше 0,38 кВ с<br>подмоткой, на одностоечных<br>опорах, с подъемом на опору:<br>сечениепроводадо 35мм2|1 опора (3<br>провода)|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|0,44|-|2-211-05|Электролинейщик 5<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

64 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-006-<br>18-01|Одинарное крепление проводов<br>ВЛ напряжением свыше 0,38 кВ с<br>подмоткой, на одностоечных<br>опорах, с подъемом на опору:<br>сечениепроводадо 70мм2|1 опора (3<br>провода)|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|0,48|-|2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-006-<br>19-01|Одинарное крепление проводов<br>ВЛ напряжением свыше 0,38 кВ с<br>подмоткой, на одностоечных<br>опорах, с подъемом на опору:<br>сечениепроводадо 95мм2|1 опора (3<br>провода)|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|0,52|-|2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-006-<br>20-01|Одинарное крепление проводов<br>ВЛ напряжением свыше 0,38 кВ с<br>подмоткой, на одностоечных<br>опорах, с подъемом на опору:<br>сечениепроводадо120мм2|1 опора (3<br>провода)|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|0,56|-|2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-006-<br>21-01|Двойное крепление проводов ВЛ<br>напряжением свыше 0,38 кВ с<br>подмоткой, на одностоечных<br>опорах, с подъемом на опору:<br>сечениепроводадо 35мм2|1 опора (3<br>провода)|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|1,3|-|2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-006-<br>22-01|Двойное крепление проводов ВЛ<br>напряжением свыше 0,38 кВ с<br>подмоткой, на одностоечных<br>опорах, с подъемом на опору:<br>сечениепроводадо 70мм2|1 опора (3<br>провода)|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|1,5|-|2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-006-<br>23-01|Двойное крепление проводов ВЛ<br>напряжением свыше 0,38 кВ с<br>подмоткой, на одностоечных<br>опорах, с подъемом на опору:<br>сечениепроводадо 95мм2|1 опора (3<br>провода)|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|1,6|-|2-211-05|Электролинейщик 5<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

65 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-006-<br>24-01|Двойное крепление проводов ВЛ<br>напряжением свыше 0,38 кВ с<br>подмоткой, на одностоечных<br>опорах, с подъемом на опору:<br>сечениепроводадо120мм2|1 опора (3<br>провода)|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|1,7|-|2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-006-<br>25-01|Одинарное крепление проводов<br>ВЛ напряжением свыше 0,38 кВ с<br>подмоткой, на одностоечных<br>опорах, с помощью автовышки:<br>сечениепроводадо 35мм2|1 опора (3<br>провода)|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|0,41|0,41|2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-006-<br>26-01|Одинарное крепление проводов<br>ВЛ напряжением свыше 0,38 кВ с<br>подмоткой, на одностоечных<br>опорах, с помощью автовышки:<br>сечениепроводадо 70мм2|1 опора (3<br>провода)|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|0,45|0,45|2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-006-<br>27-01|Одинарное крепление проводов<br>ВЛ напряжением свыше 0,38 кВ с<br>подмоткой, на одностоечных<br>опорах, с помощью автовышки:<br>сечениепроводадо 95мм2|1 опора (3<br>провода)|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|0,48|0,48|2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-006-<br>28-01|Одинарное крепление проводов<br>ВЛ напряжением свыше 0,38 кВ с<br>подмоткой, на одностоечных<br>опорах, с помощью автовышки:<br>сечениепроводадо120мм2|1 опора (3<br>провода)|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|0,52|0,52|2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-006-<br>29-01|Двойное крепление проводов ВЛ<br>напряжением свыше 0,38 кВ с<br>подмоткой, на одностоечных<br>опорах, с помощью автовышки:<br>сечениепроводадо 35мм2|1 опора (3<br>провода)|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|1,2|1,2|2-211-05|Электролинейщик 5<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

66 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-006-<br>30-01|Двойное крепление проводов ВЛ<br>напряжением свыше 0,38 кВ с<br>подмоткой, на одностоечных<br>опорах, с помощью автовышки:<br>сечениепроводадо 70мм2|1 опора (3<br>провода)|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|1,4|1,4|2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-006-|Двойное крепление проводов ВЛ|1 опора (3|1. Заготовка вязальной проволоки|1,5|1,5|2-211-05|Электролинейщик 5|1|
|31-01|напряжением свыше 0,38 кВ с<br>подмоткой, на одностоечных<br>опорах, с помощью автовышки:<br>сечениепроводадо 95мм2|провода)|или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.||||разр.||
|Н-36-03-006-<br>32-01|Двойное крепление проводов ВЛ<br>напряжением свыше 0,38 кВ с<br>подмоткой, на одностоечных<br>опорах, с помощью автовышки:<br>сечениепроводадо120мм2|1 опора (3<br>провода)|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|1,6|1,6|2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-006-<br>33-01|Крепление проводов ВЛ<br>напряжением свыше 0,38 кВ с<br>помощью антивибрационного<br>крюкового зажима, с подъемом<br>наопору|1 опора (3<br>провода)|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|0,16|-|2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-006-<br>34-01|Крепление проводов ВЛ<br>напряжением свыше 0,38 кВ с<br>помощью антивибрационного<br>крюкового зажима, с помощью<br>автовышки|1 опора (3<br>провода)|1. Заготовка вязальной проволоки<br>или подготовка зажима. 2.<br>Закрепление проводов на<br>изоляторах.|0,28|-|2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-03-006-|Устройство перемычек на|1 опора (3|1. Заготовка вязальной проволоки|0,96|-|2-211-02|Электролинейщик 2|1|
|35-01|сложных концевых, угловых|провода)|и перемычек. 2. Зачистка и||||разр.||
||анкерных опорах ВЛ<br>напряжением св. 0,38 кВ||протирка зажимов. 3. Устройство<br>перемычек и шлейфов.|||2-211-05|Электролинейщик 5<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

67 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-006-<br>36-01|Устройство перемычек на<br>сложных ответвительных<br>промежуточных опорах ВЛ<br>напряжением св. 0,38 кВ|1 опора (3<br>провода)|1. Заготовка вязальной проволоки<br>и перемычек. 2. Зачистка и<br>протирка зажимов. 3. Устройство<br>перемычек и шлейфов.|0,51|-|2-211-02 <br>2-211-05|Электролинейщик 2<br>разр.<br>Электролинейщик 5<br>разр.|1<br>1|
|Н-36-03-006-<br>37-01|Устройство перемычек на<br>сложных ответвительных<br>концевых опорах ВЛ<br>напряжением св. 0,38 кВ|1 опора (3<br>провода)|1. Заготовка вязальной проволоки<br>и перемычек. 2. Зачистка и<br>протирка зажимов. 3. Устройство<br>перемычек и шлейфов.|1,5|-|2-211-02 <br>2-211-05|Электролинейщик 2<br>разр.<br>Электролинейщик 5<br>разр.|1<br>1|
|Н-36-03-006-<br>38-01|Устройство перемычек на<br>сложных опорах ВЛ<br>напряжением0,38кВ|1 перемычка|-|0,2|-|2-211-04|Электролинейщик 4<br>разр.|1|
||**Табл**|**ица Н-36-03-00**|**7 Установка и снятие переносных**|**заземл**|**ений**||||
|Н-36-03-007-<br>01-01|Установка переносных<br>заземлений на 3 провода|1 опора|1. Подготовка переносных<br>заземлений. 2. Забивка в грунт<br>инвентарного заземлителя. 3.<br>Подъем заземлений на опору. 4.<br>Проверка отсутствия напряжения<br>на проводах. 5. Заземление<br>проводов.|0,27|-|2-211-02 <br>2-211-04|Электролинейщик 2<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|
|Н-36-03-007-<br>02-01|Установка переносных<br>заземлений, увеличивать или<br>уменьшать на каждый провод|1 опора|1. Подготовка переносных<br>заземлений. 2. Забивка в грунт<br>инвентарного заземлителя. 3.<br>Подъем заземлений на опору. 4.<br>Проверка отсутствия напряжения<br>на проводах. 5. Заземление<br>проводов.|0,05|-|2-211-02 <br>2-211-04|Электролинейщик 2<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|
|Н-36-03-007-<br>03-01|Снятие переносных заземлений<br>на 3 провода|1 опора|1. Снятие переносных заземлений<br>с проводов. 2. Извлечение из|0,22|-|2-211-02|Электролинейщик 2<br>разр.|1|
||||грунта инвентарного заземлителя.<br>3. Сборка переносных заземлений.|||2-211-04|Электролинейщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

68 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-007-<br>04-01|Снятие переносных заземлений,<br>увеличивать или уменьшать на|1 опора|1. Снятие переносных заземлений<br>с проводов. 2. Извлечение из|0,04|-|2-211-02|Электролинейщик 2<br>разр.|1|
||каждый провод||грунта инвентарного заземлителя.<br>3. Сборка переносных заземлений.|||2-211-04|Электролинейщик 4<br>разр.|1|
|||**Таблица Н-36**|**-03-008 Монтаж проводов на пере**|**ходах**|||||
|Н-36-03-008-|Монтаж проводов на переходах,|1 переход|1. Раскатка и перетаскивание|7|-|2-211-03|Электролинейщик 3|2|
|01-01|автомобильные дороги 2 и 3||проводов через препятствия и||||разр.||
||категорий с линиями связи, ВЛ<br>напряжением 0,38 кВ||защиты. 2. Натягивание проводов<br>и регулировка стрелы провеса. 3.|||2-211-04|Электролинейщик 4<br>разр.|2|
||||Закрепление проводов на<br>промежуточных и анкерных<br>опорах.4. Устройствоперемычек.|||2-211-06|Электролинейщик 6<br>разр.|1|
|Н-36-03-008-<br>02-01|Монтаж проводов на переходах,<br>автомобильные дороги 3|1 переход|1. Раскатка и перетаскивание<br>проводов через препятствия и|9,3|-|2-211-03|Электролинейщик 3<br>разр.|2|
||категории с односторонней<br>линией связи, ВЛ напряжением<br>0,38 кВ||защиты. 2. Натягивание проводов<br>и регулировка стрелы провеса. 3.<br>Закрепление проводов на<br>промежуточных и анкерных<br>опорах.4. Устройствоперемычек.|||2-211-04 <br>2-211-06|Электролинейщик 4<br>разр.<br>Электролинейщик 6<br>разр.|2<br>1|
|Н-36-03-008-|Монтаж проводов на переходах,|1 переход|1. Раскатка и перетаскивание|15,5|-|2-211-03|Электролинейщик 3|2|
|03-01|автомобильные дороги 1 и 2||проводов через препятствия и||||разр.||
||категорий с односторонней<br>линией связи, железные дороги с<br>линиями СЦБ, ВЛ напряжением<br>свыше 0,38 кВ||защиты. 2. Натягивание проводов<br>и регулировка стрелы провеса. 3.<br>Закрепление проводов на<br>промежуточных и анкерных<br>опорах. 4. Устройство перемычек.<br>5. Сборка подвесных изоляторов.<br>6. Закрепление изоляторов и<br>сцепной арматуры наопоре.|||2-211-04 <br>2-211-06|Электролинейщик 4<br>разр.<br>Электролинейщик 6<br>разр.|2<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

69 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-008-<br>04-01|Монтаж проводов на переходах,<br>автомобильные дороги 2 и 3|1 переход|1. Раскатка и перетаскивание<br>проводов через препятствия и|19,5|-|2-211-03|Электролинейщик 3<br>разр.|2|
||категорий с двумя линиями связи,<br>ВЛ напряжением свыше 0,38 кВ||защиты. 2. Натягивание проводов<br>и регулировка стрелы провеса. 3.|||2-211-04|Электролинейщик 4<br>разр.|2|
||||Закрепление проводов на<br>промежуточных и анкерных<br>опорах. 4. Устройство перемычек.<br>5. Сборка подвесных изоляторов.<br>6. Закрепление изоляторов и<br>|||2-211-06|Электролинейщик 6<br>разр.|1|
||||сцепной арматуры наопоре.||||||
|Н-36-03-008-<br>05-01|Монтаж проводов на переходах,<br>автомобильные дороги 2 и 3|1 переход|1. Раскатка и перетаскивание<br>проводов через препятствия и|21|-|2-211-03|Электролинейщик 3<br>разр.|2|
||категорий с тремя линиями связи,<br>ВЛ напряжением свыше 0,38 кВ||защиты. 2. Натягивание проводов<br>и регулировка стрелы провеса. 3.|||2-211-04|Электролинейщик 4<br>разр.|2|
||||Закрепление проводов на<br>промежуточных и анкерных<br>опорах. 4. Устройство перемычек.<br>5. Сборка подвесных изоляторов.<br>6. Закрепление изоляторов и<br>сцепной арматуры наопоре.|||2-211-06|Электролинейщик 6<br>разр.|1|
|Н-36-03-008-<br>06-01|Монтаж проводов на переходах,<br>автомобильные дороги 1 и 2|1 переход|1. Раскатка и перетаскивание<br>проводов через препятствия и|13,5|-|2-211-03|Электролинейщик 3<br>разр.|2|
||категорий, ВЛ напряжением<br>свыше 0,38 кВ||защиты. 2. Натягивание проводов<br>и регулировка стрелы провеса. 3.|||2-211-04|Электролинейщик 4<br>разр.|2|
||||Закрепление проводов на<br>промежуточных и анкерных<br>опорах. 4. Устройство перемычек.<br>5. Сборка подвесных изоляторов.<br>6. Закрепление изоляторов и<br>сцепной арматуры наопоре.|||2-211-06|Электролинейщик 6<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

70 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-008-<br>07-01|Монтаж проводов на переходах,<br>водные преграды, ВЛ|1 переход|1. Раскатка и перетаскивание<br>проводов через препятствия и|18|-|2-211-03|Электролинейщик 3<br>разр.|2|
||напряжением свыше 0,38 кВ||защиты. 2. Натягивание проводов<br>и регулировка стрелы провеса. 3.|||2-211-04|Электролинейщик 4<br>разр.|2|
||||Закрепление проводов на<br>промежуточных и анкерных<br>опорах. 4. Устройство перемычек.<br>5. Сборка подвесных изоляторов.<br>6. Закрепление изоляторов и<br>сцепной арматуры наопоре.|||2-211-06|Электролинейщик 6<br>разр.|1|
|Н-36-03-008-<br>08-01|Добавлять или исключать к/из Н-<br>36-03-008-01 при монтаже|1 провод|-|1,6|-|2-211-03|Электролинейщик 3<br>разр.|2|
||проводов больше или меньше<br>четырех на переходе|||||2-211-04|Электролинейщик 4<br>разр.|2|
|||||||2-211-06|Электролинейщик 6<br>разр.|1|
|||**Таблица Н-3**|**6-03-009 Монтаж вводов ВЛ в зда**|**ния**|||||
|Н-36-03-009-|Монтаж ответвления ВЛ к|1 ответвление|1. Установка подставных крюков|0,82|-|2-211-03|Электролинейщик 3|1|
|01-01|зданию: во фронтон, 1 провод в||(траверс) с изоляторами на опоре.||||разр.||
||ответвлении||2. Закрепление проводов на<br>здании. 3. Подъем, натягивание и<br>закрепление проводов на опоре. 4.<br>Присоединение проводов к<br>воздушной линии.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-009-|Монтаж ответвления ВЛ к|1 ответвление|1. Установка подставных крюков|1,1|-|2-211-03|Электролинейщик 3|1|
|02-01|зданию: во фронтон, 2 провода в<br>ответвлении||(траверс) с изоляторами на опоре.<br>2. Закрепление проводов на<br>здании. 3. Подъем, натягивание и<br>закрепление проводов на опоре. 4.<br>Присоединение проводов к<br>воздушной линии.|||2-211-04|разр.<br>Электролинейщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

71 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-009-|Монтаж ответвления ВЛ к|1 ответвление|1. Установка подставных крюков|2,1|-|2-211-03|Электролинейщик 3|1|
|03-01|зданию: во фронтон, 4 провода в||(траверс) с изоляторами на опоре.||||разр.||
||ответвлении||2. Закрепление проводов на<br>здании. 3. Подъем, натягивание и<br>закрепление проводов на опоре. 4.<br>Присоединение проводов к<br>воздушной линии.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-009-|Монтаж ответвления ВЛ к|1 ответвление|1. Установка подставных крюков|1,1|-|2-211-03|Электролинейщик 3|1|
|04-01|зданию: на трубостойку на||(траверс) с изоляторами на опоре.||||разр.||
||крыше, 1 провод в ответвлении||2. Закрепление проводов на<br>здании. 3. Подъем, натягивание и<br>закрепление проводов на опоре. 4.<br>Присоединение проводов к<br>воздушной линии.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-009-|Монтаж ответвления ВЛ к|1 ответвление|1. Установка подставных крюков|1,3|-|2-211-03|Электролинейщик 3|1|
|05-01|зданию: на трубостойку на||(траверс) с изоляторами на опоре.||||разр.||
||крыше, 2 провода в ответвлении||2. Закрепление проводов на<br>здании. 3. Подъем, натягивание и<br>закрепление проводов на опоре. 4.<br>Присоединение проводов к<br>воздушной линии.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-009-|Монтаж ответвления ВЛ к|1 ответвление|1. Установка подставных крюков|2,3|-|2-211-03|Электролинейщик 3|1|
|06-01|зданию: на трубостойку на||(траверс) с изоляторами на опоре.||||разр.||
||крыше, 4 провода в ответвлении||2. Закрепление проводов на<br>здании. 3. Подъем, натягивание и<br>закрепление проводов на опоре. 4.<br>Присоединение проводов к<br>воздушной линии.|||2-211-04|Электролинейщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

72 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-009-<br>07-01|Монтаж ввода ВЛ: прямого, 1<br>провод в ответвлении|1 ввод|1. Установка крюков с<br>изоляторами, кронштейнов,|0,15|-|2-211-03|Электролинейщик 3<br>разр.|1|
||||трубостоек на здании. 2.<br>Затягивание проводов в<br>трубостойки. 3. Закрепление<br>проводов ввода.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-009-<br>08-01|Монтаж ввода ВЛ: прямого, 2<br>провода в ответвлении|1 ввод|1. Установка крюков с<br>изоляторами, кронштейнов,<br>трубостоек на здании. 2.<br>Затягивание проводов в<br>трубостойки. 3. Закрепление<br>проводов ввода.|0,15|-|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|
|Н-36-03-009-<br>09-01|Монтаж ввода ВЛ: прямого, 4<br>провода в ответвлении|1 ввод|1. Установка крюков с<br>изоляторами, кронштейнов,<br>трубостоек на здании. 2.<br>Затягивание проводов в<br>трубостойки. 3. Закрепление<br>проводов ввода.|0,3|-|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|
|Н-36-03-009-<br>10-01|Монтаж ввода ВЛ: через<br>трубостойку на стене, 1 провод в|1 ввод|1. Установка крюков с<br>изоляторами, кронштейнов,|0,7|-|2-211-03|Электролинейщик 3<br>разр.|1|
||ответвлении||трубостоек на здании. 2.<br>Затягивание проводов в<br>трубостойки. 3. Закрепление<br>проводов ввода.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-009-<br>11-01|Монтаж ввода ВЛ: через<br>трубостойку на стене, 2 провода в<br>ответвлении|1 ввод|1. Установка крюков с<br>изоляторами, кронштейнов,<br>трубостоек на здании. 2.<br>Затягивание проводов в<br>трубостойки. 3. Закрепление<br>проводов ввода.|0,7|-|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

73 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-009-<br>12-01|Монтаж ввода ВЛ: через<br>трубостойку на стене, 4 провода в|1 ввод|1. Установка крюков с<br>изоляторами, кронштейнов,|1|-|2-211-03|Электролинейщик 3<br>разр.|1|
||ответвлении||трубостоек на здании. 2.<br>Затягивание проводов в<br>трубостойки. 3. Закрепление<br>проводов ввода.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-009-<br>13-01|Монтаж ввода ВЛ: через<br>кронштейн, 1 провод в<br>ответвлении|1 ввод|1. Установка крюков с<br>изоляторами, кронштейнов,<br>трубостоек на здании. 2.<br>Затягивание проводов в<br>трубостойки. 3. Закрепление<br>проводов ввода.|0,45|-|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|
|Н-36-03-009-<br>14-01|Монтаж ввода ВЛ: через<br>кронштейн, 2 провода в<br>ответвлении|1 ввод|1. Установка крюков с<br>изоляторами, кронштейнов,<br>трубостоек на здании. 2.<br>Затягивание проводов в<br>трубостойки. 3. Закрепление<br>проводов ввода.|0,45|-|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|
|Н-36-03-009-<br>15-01|Монтаж ввода ВЛ: через<br>трубостойку на крыше, 1 провод|1 ввод|1. Установка крюков с<br>изоляторами, кронштейнов,|0,85|-|2-211-03|Электролинейщик 3<br>разр.|1|
||в ответвлении||трубостоек на здании. 2.<br>Затягивание проводов в<br>трубостойки. 3. Закрепление<br>проводов ввода.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-009-<br>16-01|Монтаж ввода ВЛ: через<br>трубостойку на крыше, 2 провода<br>в ответвлении|1 ввод|1. Установка крюков с<br>изоляторами, кронштейнов,<br>трубостоек на здании. 2.<br>Затягивание проводов в<br>трубостойки. 3. Закрепление<br>проводов ввода.|0,85|-|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

74 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-03-009-<br>17-01|Монтаж ввода ВЛ: через<br>трубостойку на крыше, 4 провода|1 ввод|1. Установка крюков с<br>изоляторами, кронштейнов,|1,2|-|2-211-03|Электролинейщик 3<br>разр.|1|
||в ответвлении||трубостоек на здании. 2.<br>Затягивание проводов в<br>трубостойки. 3. Закрепление<br>проводов ввода.|||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-009-<br>18-01|Устройство ответвлений на<br>установленные трубостойки с|1 ответвление|-|1,1|0,55|2-211-03|Электролинейщик 3<br>разр.|1|
||помощью автогидроподъемника,<br>1 проводв ответвлении|||||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-009-<br>19-01|Устройство ответвлений на<br>установленные трубостойки с|1 ответвление|-|1,3|0,65|2-211-03|Электролинейщик 3<br>разр.|1|
||помощью автогидроподъемника,<br>2 провода в ответвлении|||||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-03-009-<br>20-01|Устройство ответвлений на<br>установленные трубостойки с|1 ответвление|-|2,4|1,2|2-211-03|Электролинейщик 3<br>разр.|1|
||помощью автогидроподъемника,<br>4 провода в ответвлении|||||2-211-04|Электролинейщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

75 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Раздел Н-36-**<br>**Таблица Н-36-04-001 Мон**|**04 Трансформа**<br>**таж мачтовых**|**торные подстанции и линейное эл**<br>**однофазных трансформаторных п**|**ектроо**<br>**одстанц**|**борудо**<br>**ий мо**|**вание**<br>**щностью д**|**о 10 кВА**||
|Н-36-04-001-|Установка щита и|1 ОТП|1. Подъем и закрепление на опоре|2,5|-|2-282-02|Электромонтажник|1|
|01-01|трансформатора мачтовых<br>однофазных трансформаторных<br>подстанций мощностью до 10||металлоконструкций под щит и<br>трансформатор. 2. Подъем и<br>закрепление щита и||||по<br>распределительным<br>устройствам 2разр.||
||кВА||трансформатора. 3. Окрашивание<br>резьбовых соединений.|||2-282-03|Электромонтажник<br>по<br>распределительным<br>устройствам3 разр.|1|
|||||||2-282-05|Электромонтажник<br>по<br>распределительным|1|
||||||||устройствам5 разр.||
|Н-36-04-001-|Монтаж электрической части|1 ОТП|1. Заготовка перемычек. 2. Подъем|<br>5|-|2-282-03|Электромонтажник|1|
|02-01|мачтовых однофазных<br>трансформаторных подстанций<br>мощностью до 10 кВА||и закрепление предохранителей и<br>разрядников. 3. Затягивание<br>проводов в трубу. 4. Закрепление<br>трубы с проводами на опоре. 5.<br>Ошиновка подстанции. 6.<br>Подключение низковольтных<br>выводов. 7. Установка счетчика. 8.<br>Заземление оборудования.|||2-282-05|по<br>распределительным<br>устройствам3 разр.<br>Электромонтажник<br>по<br>распределительным<br>устройствам 5 разр.|1|
|Н-36-04-001-<br>03-01|Монтаж перекидки 0,23 кВ<br>мачтовых однофазных<br>трансформаторных подстанций<br>мощностью до 10 кВА|1 вывод (2<br>провода)|1. Заготовка проводов. 2.<br>Установка траверсы на опоре с<br>креплением изоляторов. 3. Подъем<br>проводов на опору. 4. Натяжка,<br>регулировка и закрепление<br>проводов. 5. Подключение<br>низковольтных выводов к<br>перекидке.|<br>0,9|-|2-211-04|Электролинейщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

76 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Таблица Н-36-04-00**|**2 Монтаж мачт**|**овых трансформаторных подстан**|**ций мо**|**щность**|**ю до 100 к**|**ВА**||
|Н-36-04-002-<br>01-01|Монтаж мачтовых<br>трансформаторных подстанций<br>мощностью до 100 кВА,<br>заготовка деталей П-образной<br>опоры|1 подстанция|1. Разметка бревен. 2. Заготовка<br>деталей опоры (перепиливание<br>бревен). 3. Вырубка мест<br>сопряжений. 4. Сверление<br>отверстий. 5. Выкладка стойки и<br>приставки. 6. Крепление<br>приставок к стойкам. 7.<br>Антисептирование мест<br>сопряжений.|13,5|-|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|2<br>1|
|Н-36-04-002-<br>02-01|Монтаж мачтовых<br>трансформаторных подстанций<br>мощностью до 100 кВА,<br>заготовка эксплуатационной<br>площадки|1 подстанция|1. Разметка бревен. 2. Заготовка<br>брусьев, досок, перил и пр. 3.<br>Сверление отверстий. 4.<br>Антисептирование мест<br>сопряжений.|5,2|-|2-211-03 <br>2-211-04|Электролинейщик 3<br>разр.<br>Электролинейщик 4<br>разр.|2<br>1|
|Н-36-04-002-|Монтаж мачтовых|1 подстанция|1. Выкладка стоек опоры. 2.|8,1|-|2-211-03|Электролинейщик 3|1|
|03-01|трансформаторных подстанций||Крепление брусьев, ригелей,||||разр.||
||мощностью до 100 кВА, сборка<br>П-образной опоры||траверс к стойкам опоры. 3.<br>Установка штырей, крюков. 4.|||2-211-04|Электролинейщик 4<br>разр.|1|
||||Закрепление изоляторов на<br>крюках(штырях).|||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-04-002-<br>04-01|Монтаж мачтовых<br>трансформаторных подстанций|1 подстанция|1. Установка и закрепление<br>поперечин. 2. Укладка и|3,8|-|2-211-03|Электролинейщик 3<br>разр.|1|
||мощностью до 100 кВА, сборка<br>эксплуатационной площадки||закрепление досок. 3. Установка<br>перил. 4. Устройство ограждения.|||2-211-04|Электролинейщик 4<br>разр.|1|
|||||||2-211-05|Электролинейщик 5<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

77 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-04-002-|Монтаж мачтовых|1 подстанция|1. Установка и закрепление|37,2|1,4|2-282-03|Электромонтажник|1|
|05-01|трансформаторных подстанций<br>мощностью до 100 кВА, монтаж<br>электрооборудования||трансформатора на<br>эксплуатационной площадке. 2.<br>Установка и закрепление||||по<br>распределительным<br>устройствам3 разр.||
||||разъединителя с приводом. 3.<br>Монтаж разрядников на<br>конструкции и установка ее на<br>опоре. 4. Установка|||2-282-04|Электромонтажник<br>по<br>распределительным<br>устройствам 4разр.|1|
||**Таблица Н-36-04-003 М**<br><br>|**онтаж компле**<br>|предохранителей. 5. Установка<br>распределительного щита. 6.<br>Ошиновка оборудования. 7.<br>Прокладка кабеля (проводов с<br>затягиванием их в трубы). 8.<br>Монтаж заземляющих спусков и<br>заземление оборудования. 9.<br>Наладка оборудования. 10.<br>Маркировка подстанции и<br>установка плакатов по технике<br>безопасности.<br>**ктных трансформаторных подста**<br>|**нций м**<br>|**ощност**<br>|2-282-05 <br>**ью до 250**<br>|Электромонтажник<br>по<br>распределительным<br>устройствам 5 разр.<br>**кВА**<br>|1<br>|
|Н-36-04-003-|Устройство фундамента|1 подстанция|1. Установка стоек в котлован. 2.|1,5|0,75|2-211-03|Электролинейщик 3|1|
|01-01|комплектных трансформаторных||Выверка стоек. 3. Засыпка пазух и||||разр.||
||подстанций мощностью до 250<br>кВА||котлована грунтом.|||2-211-04|Электролинейщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

78 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-04-003-|Установка щита и|1 подстанция|1. Установка и закрепление щита|2,2|1,1|2-282-03|Электромонтажник|1|
|02-01|трансформатора комплектных<br>трансформаторных подстанций<br>мощностью до 250 кВА||на фундаменте. 2. Установка и<br>закрепление трансформатора.||||по<br>распределительным<br>устройствам3 разр.||
|||||||2-282-05|Электромонтажник<br>по<br>распределительным<br>устройствам5 разр.|1|
|Н-36-04-003-|Монтаж электрической части|1 подстанция|1. Установка проходных|3,3|-|2-282-03|Электромонтажник|1|
|03-01|комплектных трансформаторных<br>подстанций мощностью до 250<br>кВА||изоляторов и вентильных<br>разрядников. 2. Монтаж шин<br>трансформатора и щита. 3.||||по<br>распределительным<br>устройствам3 разр.||
||||Устройство перемычек между<br>проходными изоляторами и<br>разрядниками.|||2-282-05|Электромонтажник<br>по<br>распределительным<br>устройствам5 разр.|1|
|Н-36-04-003-|Монтаж ответвлений ввода 20 кВ|1 подстанция|1. Заготовка проводов. 2.|1|-|2-211-05|Электролинейщик 5|1|
|04-01|к ВЛ (3 провода)<br>трансформаторных подстанций<br>мощностью до250 кВА||Опрессование концов проводов. 3.<br>Присоединение проводов к<br>разъединителюи ВЛ 0,38 кВ.||||разр.||
|Н-36-04-003-|Монтаж ответвлений ввода 0,38|1 подстанция|1. Заготовка проводов. 2.|1,3|-|2-211-04|Электролинейщик 4|1|
|05-01|кВ к ВЛ (5 проводов)<br>трансформаторных подстанций<br>мощностью до250кВА||Опрессование концов проводов. 3.<br>Присоединение проводов к<br>разъединителюи ВЛ0,38кВ.||||разр.||



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

79 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Таблица Н-36-04-004**|**Монтаж комплек**|**тных трансформаторных подста**|**нций м**|**ощност**|**ью до 630**|**кВА**||
|Н-36-04-004|-<br>Комплектные трансформаторные|<br>1|1. Смотри техчасть.|2|1|2-211-03|Электролинейщик 3|1|
|01-01|подстанции мощностью до 630|трансформаторная|||||разр.||
||кВА: устройство фундамента из<br>стоек, устанавливаемых в<br>пробуренные котлованы или<br>укладываемых на песчаное<br>основание|подстанция||||2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-04-004|-<br>Комплектные трансформаторные|<br>1|1. Подъем и установка шкафа на|1,85|0,95|2-282-03|Электромонтажник|1|
|02-01|подстанции мощностью до 630<br>кВА: установка шкафа|трансформаторная<br>подстанция|<br>фундамент. 2. Выверка шкафа. 3.<br>Крепление шкафа на фундаменте.||||по<br>распределительным<br>устройствам3 разр.||
|||||||2-282-05|Электромонтажник<br>по<br>распределительным<br>устройствам5 разр.|1|
|Н-36-04-004|-<br>Комплектные трансформаторные|<br>1|1. Осмотр и протирка|3,2|1,6|2-282-03|Электромонтажник|1|
|03-01|подстанции мощностью до 630<br>кВА: установка трансформатора<br>|трансформаторная<br>подстанция|<br>трансформатора. 2. Установка<br>трансформатора на подкладки с<br>креплением катков. 3. Установка||||по<br>распределительным<br>устройствам 3разр.||
||||трансформатора на<br>направляющие и закатка в шкаф.<br>4. Закрепление трансформатора в<br>шкафу.|||2-282-05|Электромонтажник<br>по<br>распределительным<br>устройствам5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

80 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-04-004<br>04-01|-<br>Комплектные трансформаторные<br>подстанции мощностью до 630<br>кВА: монтаж кабельного ввода<br>КТП<br>|<br>1<br>трансформаторна<br>подстанция|я<br>1. Установка проходных<br>изоляторов. 2. Ошиновка<br>оборудования. 3. Установка<br>предохранителей. 4. Нанесение|3,2|-|2-282-03|Электромонтажник<br>по<br>распределительным<br>устройствам3 разр.|1|
||||надписей.|||2-282-05|Электромонтажник<br>по<br>распределительным<br>устройствам5 разр.|1|
|Н-36-04-004<br>05-01|-<br>Комплектные трансформаторные<br>подстанции мощностью до 630<br>кВА: монтаж воздушного ввода<br>КТП<br>|<br>1<br>трансформаторна<br>подстанция|я<br>1. Установка проходных<br>изоляторов. 2. Ошиновка<br>оборудования. 3. Установка<br>предохранителей. 4. Нанесение|4,7|-|2-282-03|Электромонтажник<br>по<br>распределительным<br>устройствам3 разр.|1|
||||надписей.|||2-282-05|Электромонтажник<br>по<br>распределительным<br>устройствам5 разр.|1|
|Н-36-04-004|-<br>Комплектные трансформаторные|<br>1|1. Установка проходных|6,3|-|2-282-03|Электромонтажник|1|
|06-01|подстанции мощностью до 630<br>кВА: монтаж воздушного ввода<br>КТПП<br>|трансформаторна<br>подстанция|я<br>изоляторов. 2. Ошиновка<br>оборудования. 3. Установка<br>предохранителей. 4. Нанесение||||по<br>распределительным<br>устройствам 3разр.||
||||надписей.|||2-282-05|Электромонтажник<br>по<br>распределительным<br>устройствам5 разр.|1|
|Н-36-04-004|-<br>Комплектные трансформаторные|<br>1|1. Регулировка приводов,|0,75|-|2-282-05|Электромонтажник|1|
|07-01|подстанции мощностью до 630<br>кВА: регулировка оборудования<br>КТП<br>|трансформаторна<br>подстанция|я<br>контактов, блокирующих<br>устройств.||||по<br>распределительным<br>устройствам5 разр.||



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

81 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-04-004<br>08-01|-<br>Комплектные трансформаторные<br>подстанции мощностью до 630<br>кВА: регулировка оборудования<br>КТПП<br>|1<br>трансформаторн<br>подстанция|ая<br>1. Регулировка приводов,<br>контактов, блокирующих<br>устройств.|2,2|-|2-282-05|Электромонтажник<br>по<br>распределительным<br>устройствам5 разр.|1|
|||**Таблица Н**|**-36-04-005 Монтаж разъединител**|**ей**|||||
|Н-36-04-005<br>01-01|-<br>Монтаж разъединителя<br>деревянной опоры|1 разъединитель|1. Очистка и протирка узлов и<br>деталей разъединителя. 2.|3,1|-|2-211-04|Электролинейщик 4<br>разр.|1|
||||Сверление отверстий в местах<br>крепления разъединителя и<br>привода (на деревянных опорах).<br>3. Подъем и закрепление<br>разъединителя на опоре. 4.<br>Установка, выверка и закрепление<br>привода на опоре. 5. Установка<br>тяг, соединение тяг с приводом. 6.<br>Регулировка разъединителя и<br>привода на включение,<br>отключение и плотность<br>контактов. 7. Чистка и смазка<br>контактов. 8. Подсоединение<br>заземляющего спуска к<br>металлоконструкции.|||2-211-05|Электролинейщик 5<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

82 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-04-005-<br>02-01|Монтаж разъединителя<br>железобетонной опоры|1 разъединитель|1. Очистка и протирка узлов и<br>деталей разъединителя. 2.|2,5|-|2-211-04|Электролинейщик 4<br>разр.|1|
||||Сверление отверстий в местах<br>крепления разъединителя и<br>привода (на деревянных опорах).<br>3. Подъем и закрепление<br>разъединителя на опоре. 4.<br>Установка, выверка и закрепление<br>привода на опоре. 5. Установка<br>тяг, соединение тяг с приводом. 6.<br>Регулировка разъединителя и<br>привода на включение,<br>отключение и плотность<br>контактов. 7. Чистка и смазка<br>контактов. 8. Подсоединение<br>заземляющего спуска к<br>металлоконструкции.|||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-04-005-|Монтаж шлейфов из проводов|1 разъединитель|1. Разметка и заготовка проводов.|2,6|-|2-211-04|Электролинейщик 4|1|
|03-01|сечением до 50 мм2, секционный||2. Подсоединение шлейфов к||||разр.||
||пункт||разъединителю и проводам линии.<br>3. Закрепление шлейфов на<br>изоляторах.|||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-04-005-|Монтаж шлейфов из проводов|1 разъединитель|1. Разметка и заготовка проводов.|2,1|-|2-211-04|Электролинейщик 4|1|
|04-01|сечением до 50 мм2, концевой||2. Подсоединение шлейфов к||||разр.||
||пункт||разъединителю и проводам линии.<br>3. Закрепление шлейфов на<br>изоляторах.|||2-211-05|Электролинейщик 5<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

83 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-04-005-|Монтаж шлейфов из проводов|1 разъединитель|1. Разметка и заготовка проводов.|3,5|-|2-211-04|Электролинейщик 4|1|
|05-01|сечением до 95 мм2, секционный||2. Подсоединение шлейфов к||||разр.||
||пункт||разъединителю и проводам линии.<br>3. Закрепление шлейфов на<br>изоляторах.|||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-04-005-|Монтаж шлейфов из проводов|1 разъединитель|1. Разметка и заготовка проводов.|2,7|-|2-211-04|Электролинейщик 4|1|
|06-01|сечением до 95 мм2, концевой||2. Подсоединение шлейфов к||||разр.||
||пункт||разъединителю и проводам линии.<br>3. Закрепление шлейфов на<br>изоляторах.|||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-04-005-|Монтаж шлейфов из проводов|1 разъединитель|1. Разметка и заготовка проводов.|4,7|-|2-211-04|Электролинейщик 4|1|
|07-01|сечением до 120 мм2,||2. Подсоединение шлейфов к||||разр.||
||секционный пункт||разъединителю и проводам линии.<br>3. Закрепление шлейфов на<br>изоляторах.|||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-04-005-|Монтаж шлейфов из проводов|1 разъединитель|1. Разметка и заготовка проводов.|3,5|-|2-211-04|Электролинейщик 4|1|
|08-01|сечением до 120 мм2, концевой||2. Подсоединение шлейфов к||||разр.||
||пункт||разъединителю и проводам линии.<br>3. Закрепление шлейфов на<br>изоляторах.|||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-04-005-|При установке разъединителя с|1 разъединитель|<br>-|3,1|0,54|2-211-04|Электролинейщик 4|1|
|09-01|помощью крана принимать для||||||разр.||
||нормы Н-36-04-005-01|||||2-211-05|Электролинейщик 5<br>разр.|1|
|Н-36-04-005-|При установке разъединителя с|1 разъединитель|<br>-|2,5|0,54|2-211-04|Электролинейщик 4|1|
|10-01|помощью крана принимать для||||||разр.||
||нормы Н-36-04-005-02|||||2-211-05|Электролинейщик 5<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

84 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|||**Таблица Н-36-0**<br>|**4-006 Монтаж масляных выключ**<br>|**ателей**<br>|||||
|Н-36-04-006-|Установка масляного|1 выключатель|1. Подъем, установка и|3,3|1,1|2-282-03|Электромонтажник|1|
|01-01|выключателя при помощи крана||закрепление выключателя на<br>опоре. 2. Установка и монтаж<br>привода. 3. Регулировка||||по<br>распределительным<br>устройствам3 разр.||
||||оборудования. 4. Подсоединение<br>заземляющего спуска к<br>металлоконструкции.|||2-282-04|Электромонтажник<br>по<br>распределительным<br>устройствам 4разр.|1|
|||||||2-282-05|Электромонтажник<br>по<br>распределительным<br>устройствам5 разр.|1|
|Н-36-04-006-|Монтаж шлейфов к|1 выключатель|1. Заготовка шлейфов. 2.|2,4|1,2|2-282-03|Электромонтажник|1|
|02-01|разъединителю масляного||Опрессование концов||||по||
||выключателя при помощи<br>автовышки||наконечниками или аппаратными<br>зажимами. 3. Подсоединение||||распределительным<br>устройствам3 разр.||
||||проводов к выключателю,<br>разъединителю и линии.|||2-282-05|Электромонтажник<br>по<br>распределительным<br>устройствам5 разр.|1|
|Н-36-04-006-|Монтаж шлейфов к линии|1 выключатель|1. Заготовка шлейфов. 2.|2,2|1,1|2-282-03|Электромонтажник|1|
|03-01|масляного выключателя при<br>помощи автовышки||Опрессование концов<br>наконечниками или аппаратными<br>зажимами. 3. Подсоединение||||по<br>распределительным<br>устройствам3 разр.||
||||проводов к выключателю,<br>разъединителю и линии.|||2-282-05|Электромонтажник<br>по<br>распределительным<br>устройствам 5разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

85 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Та**|**блица Н-36-04-**|**007 Монтаж однофазных трансфо**|**рматор**|**ов**||||
|Н-36-04-007-|Монтаж однофазных|1|1. Подъем, установка и|1,5|-|2-211-03|Электролинейщик 3|1|
|01-01|трансформаторов с применением|трансформатор|закрепление трансформатора. 2.||||разр.||
||приспособлений||Ошиновка трансформатора с<br>заготовкой провода.|||2-211-04 <br>2-211-05|Электролинейщик 4<br>разр.<br>Электролинейщик 5<br>разр.|1<br>1|
|Н-36-04-007-|Монтаж однофазных|1|1. Подъем, установка и|1|0,5|2-211-04|Электролинейщик 4|1|
|02-01|трансформаторов с помощью|трансформатор|закрепление трансформатора. 2.||||разр.||
||крана||Ошиновка трансформатора с|||2-211-05|Электролинейщик 5|1|
||||заготовкой провода.||||разр.||
|||**Таблица**|**Н-36-04-008 Монтаж разряднико**|**в**|||||
|Н-36-04-008-|Монтаж разрядников с помощью|1 группа (3|1. Установка конструкций на|1,7|0,85|2-211-03|Электролинейщик 3|1|
|01-01|автовышки|фазы)|опоре. 2. Установка разрядников<br>на конструкции. 3. Устройство<br>искровых промежутков.|||2-211-04|разр.<br>Электролинейщик 4<br>разр.|1|
|Н-36-04-008-<br>02-01|Монтаж разрядников с<br>применением приспособлений|1 группа (3<br>фазы)|1. Установка конструкций на<br>опоре. 2. Установка разрядников|2,3|-|2-211-03|Электролинейщик 3<br>разр.|1|
||||на конструкции. 3. Устройство|||2-211-04|Электролинейщик 4|1|
||||искровых промежутков.||||<br>разр.||
||**Табли**|**ца Н-36-04-009**|**Монтаж ящиков учета расхода эл**|**ектроэн**|**ергии**||||
|Н-36-04-009-|Установка на опоре ящиков учета|1 ящик|1. Установка и закрепление ящика|<br>5,3|-|2-211-02|Электролинейщик 2|1|
|01-01|расхода электроэнергии||с разметкой места установки. 2.<br>Изготовление скоб. 3. Разделка<br>концов кабеля. 4. Закрепление на<br>опоре кабеля и спуска заземления.<br>5. Подключение кабеля к ящику и<br>линии электропередачи. 6.<br>Заземлениеящика.|||2-211-04|разр.<br>Электролинейщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

86 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-04-009-<br>02-01|Установка на шкафу КТП ящиков<br>учета расхода электроэнергии|1 ящик|1. Разметка и сверление отверстий<br>в шкафу. 2. Установка и<br>закрепление ящика. 3.<br>Подсоединение проводов к ящику<br>и шкафу.4. Заземлениеящика.|1,6|-|2-211-04|Электролинейщик 4<br>разр.|1|
|||**Раздел Н-36**|**-05 Заземление и наружное освеще**|**ние**|||||
|||**Таблица Н-36-**|**05-001 Прокладка заземляющих с**|**пусков**|||||
|Н-36-05-001-<br>01-01|Прокладка заземляющих спусков,<br>неустановленная одностоечная|1 опора|1. Заготовка заземляющих<br>спусков. 2. Прокладка и|0,81|-|2-211-02|Электролинейщик 2<br>разр.|1|
||опора||подсоединение заземляющего<br>спуска к оборудованию. 3.<br>Окрашивание заземляющего<br>спуска.|||2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-05-001-<br>02-01|Прокладка заземляющих спусков,<br>установленная одностоечная|1 опора|1. Заготовка заземляющих<br>спусков. 2. Прокладка и|1,1|-|2-211-02|Электролинейщик 2<br>разр.|1|
||опора||подсоединение заземляющего<br>спуска к оборудованию. 3.<br>Окрашивание заземляющего<br>спуска.|||2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-05-001-<br>03-01|Прокладка заземляющих спусков,<br>неустановленная сложная (А-<br>образная) опора|1 опора|1. Заготовка заземляющих<br>спусков. 2. Прокладка и<br>подсоединение заземляющего<br>спуска к оборудованию. 3.<br>Окрашивание заземляющего<br>спуска.|1,2|-|2-211-02 <br>2-211-03|Электролинейщик 2<br>разр.<br>Электролинейщик 3<br>разр.|1<br>1|
|Н-36-05-001-<br>04-01|Прокладка заземляющих спусков,<br>установленная сложная (А-|1 опора|1. Заготовка заземляющих<br>спусков. 2. Прокладка и|1,7|-|2-211-02|Электролинейщик 2<br>разр.|1|
||образная) опора||подсоединение заземляющего<br>спуска к оборудованию. 3.<br>Окрашивание заземляющего<br>спуска.|||2-211-03|Электролинейщик 3<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

87 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-05-001-<br>05-01|Добавлять или отнимать к<br>нормам Н-36-05-001-01, Н-36-05-<br>001-02 при заземлении крюков<br>больше или меньше четырех на<br>опоре|1 крюк|-|0,08|-|2-211-03|Электролинейщик 3<br>разр.|1|
|||**Таблица Н-3**|**6-05-002 Монтаж контура заземл**|**ения**|||||
|Н-36-05-002-<br>01-01|Правка и укладка шин заземления<br>в траншеи|<br>100 м|-|2,8|-|2-211-02 <br>2-211-03|Электролинейщик 2<br>разр.<br>Электролинейщик 3<br>разр.|1<br>1|
|Н-36-05-002-<br>02-01|Сварка стыков шин заземления|100 стыков|-|5,2|-|2-218-03|Электросварщик 3<br>разр.|1|
|Н-36-05-002-<br>03-01|Присоединение заземляющего<br>спуска к шинам заземления<br>приваркой|1 заземлитель|-|0,1|-|2-218-03|Электросварщик 3<br>разр.|1|
|Н-36-05-002-<br>04-01|Присоединение заземляющего<br>спуска к шинам заземления<br>болтами|1<br>присоединение|-|0,11|-|2-211-03|Электролинейщик 3<br>разр.|1|
|Н-36-05-002-|Окрашивание стыков|100 стыков|-|0,8|-|2-211-02|Электролинейщик 2|1|
|05-01|||||||разр.||
||**Т**|**аблица Н-36-05**|**-003 Замер электрического сопро**|**тивлени**|**я**||||
|Н-36-05-003-<br>01-01|Замер электрического<br>сопротивления опоры|1 опора|1. Отсоединение заземляющих<br>спусков. 2. Забивка заземлителей<br>(электродов) с разметкой мест<br>заглубления. 3. Подготовка<br>прибора к работе и замер<br>сопротивления. 4. Разборка<br>электрической схемы. 5.<br>Подсоединение заземляющих<br>спусков.|0,46|-|2-211-02 <br>2-211-04|Электролинейщик 2<br>разр.<br>Электролинейщик 4<br>разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

88 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-05-003-<br>02-01|Замер электрического<br>сопротивления подстанции|1 подстанция|1. Отсоединение заземляющих<br>спусков. 2. Забивка заземлителей|1,2|-|2-211-02|Электролинейщик 2<br>разр.|1|
||||(электродов) с разметкой мест<br>заглубления. 3. Подготовка<br>прибора к работе и замер<br>сопротивления. 4. Разборка<br>электрической схемы. 5.<br>Подсоединение заземляющих<br>спусков.|||2-211-04|Электролинейщик 4<br>разр.|1|
|||**Таблица**|**Н-36-05-004 Монтаж светильнико**|**в**|||||
|Н-36-05-004-<br>01-01|Зарядка светильника с лампами<br>накаливания|1 светильник|1. Разборка и протирка<br>светильников. 2. Заготовка<br>проводов. 3. Присоединение<br>проводов.4. Сборкасветильников.|0,45|-|2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-05-004-<br>02-01|Зарядка светильника с<br>люминесцентными или ртутными<br>лампами|1 светильник|1. Разборка и протирка<br>светильников. 2. Сборка<br>светильников. 3. Заготовка<br>проводов. 4. Присоединение<br>проводов.|0,55|-|2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-05-004-<br>03-01|Установка светильника с<br>лампами накаливания|1 светильник|1. Крепление кронштейна и<br>светильника. 2. Присоединение<br>проводов светильника к линии<br>уличного освещения. 3. Подъем<br>кронштейна и светильника на<br>опору.|0,8|-|2-211-04|Электролинейщик 4<br>разр.|1|
|Н-36-05-004-<br>04-01|Установка светильника с<br>люминесцентными или ртутными|1 светильник|1. Подъем кронштейна и<br>светильника на опору. 2.|1,4|0,7|2-211-02|Электролинейщик 2<br>разр.|1|
||лампами при помощи автовышки||Присоединение проводов<br>светильника к линии уличного<br>освещения. 3. Крепление<br>кронштейна исветильника.|||2-211-04|Электролинейщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

89 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-36-05-004-|При установке светильников с|1 светильник|-|1|0,5|2-211-02|Электролинейщик 2|1|
|05-01|люминесцентными и ртутными||||||разр.||
||лампами на ранее закрепленных<br>кронштейнах принимать|||||2-211-04|Электролинейщик 4<br>разр.|1|
||**Таблица Н-36-05**|**-005 Устройств**|**о искровых промежутков и зазем**|**ление н**|**улевог**|**о провода**|||
|Н-36-05-005-|Устройство искровых|10 искровых|1. Заготовка проволоки для|0,92|-|2-211-04|Электролинейщик 4|1|
|01-01|промежутков|промежутков|искровых промежутков. 2.<br>Устройство искровых<br>промежутков.||||разр.||
|Н-36-05-005-<br>02-01|Заземление нулевого провода|1<br>присоединение|1. Присоединение заземляющего<br>спуска к нулевомупроводу.|0,11|-|2-211-04|Электролинейщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

90 

Приложение 36.1 

# **III. ПРИЛОЖЕНИЯ** 

# **Коэффициенты к нормам труда (времени),** **<u>учитывающие условия применения сборника Н-36</u>** 

|№<br>п/п|Условия применения|Шифр таблиц<br>(НТ)|Коэффициенты<br>к НТрабочих|
|---|---|---|---|
|1|2|3|4|
|1|При выполнении работ в условиях, отличных<br>от нормальных:|||
|1.1|распутица (независимо от времени года),<br>участки, залитые водой|Н-36-01-002,<br>Н-36-02-001÷Н-36-02-007,<br>Н-36-02-008 (08-13),<br>Н-36-02-009÷Н-36-02-011,<br>Н-36-02-013,<br>Н-36-03-001,<br>Н-36-03-003÷Н-36-03-005,<br>Н-36-03-006 (01-34),<br>Н-36-03-007,<br>Н-36-05-003|1,25|
|1.2|непромерзающие болота|Н-36-01-002,<br>Н-36-02-001÷Н-36-02-007,<br>Н-36-02-008 (08-13),<br>Н-36-02-009÷Н-36-02-011,<br>Н-36-02-013,<br>Н-36-03-001,<br>Н-36-03-003÷Н-36-03-005,<br>Н-36-03-006 (01-34),<br>Н-36-03-007,<br>Н-36-05-003|1,4|
|1.3|просеки и кустарники|Н-36-01-002,<br>Н-36-02-001÷Н-36-02-007,<br>Н-36-02-009,<br>Н-36-02-010,<br>Н-36-03-003÷Н-36-03-005,<br>Н-36-03-006 (01-34),<br>Н-36-03-007,<br>Н-36-05-003|1,1|
|||Н-36-03-001|1,3|
|1.4|вспаханное поле, снег глубиной св. 0,5 м|Н-36-02-013,<br>Н-36-03-003,<br>Н-36-03-005,<br>Н-36-03-006 (01-34),<br>Н-36-03-007,<br>Н-36-05-003|1,15|
|||Н-36-03-001|1,25|
|1.5|горная местность, крутые склоны(косогоры)|Н-36-01-002|1,2|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

91 

|||Н-36-02-001÷Н-36-02-007,<br>Н-36-02-008 (08-13),<br>Н-36-02-009,<br>Н-36-02-010,<br>Н-36-02-013,<br>Н-36-03-004,<br>Н-36-04-001÷Н-36-04-004,<br>Н-36-05-003|1,6|
|---|---|---|---|
|||Н-36-02-011|1,1|
|||Н-36-03-001,<br>Н-36-03-003,<br>Н-36-03-008|1,85|
|||Н-36-03-005|1,4|
|||Н-36-03-006 (01-34),<br>Н-36-03-007|1,3|
|2|При выполненииработ в мерзлых грунтах|Н-36-01-001 (01-11)|1,15|
|3|При бурении котлованов диаметром 800 мм|Н-36-01-002|1,5|
|4|При бурении котлованов в вязких, а также<br>мокрых,<br>сильно<br>налипающих<br>на<br>бур<br>глинистых грунтах|Н-36-01-002 (01, 02)|1,2|
|5|При бурении котлованов на территории<br>трансформаторных подстанций|Н-36-01-002|0,85|
|6|При окрашивании деталей опор с двойными<br>приставками|Н-36-02-012|1,8|
|7|При окрашивании деталей трехстоечных опор|Н-36-02-012 (03, 04)|1,4|
|8|При<br>устройстве<br>фундамента<br>из<br>двух<br>железобетонных стоек|Н-36-04-003-01|0,6|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

