Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

2 

механизмов с необходимыми перестроповками узлов и деталей на другие подъемные механизмы (табл. 1). 

Таблица 1 

|Наименование оборудования|Место выполненияработ|Наименование механизмов|
|---|---|---|
|Котлы|На сборочной площадке|Козловой кран|
||В котельномцехе|Мостовой кран|
|Оборудование водоподготовки|Вцехе химводоочистки|Электролебедка|
||В машинном зале|Мостовой кран|
||Вне зданий|Передвижные краны|
|Оборудование|В насосной|Кран-балка|
|мазутохозяйства|Вне здания|Передвижныекраны|



При производстве работ с применением иных грузоподъемных средств к нормам применяются следующие коэффициенты (табл. 2). 

Таблица 2 

|Условия поизвоства монтажных|Коэффициенты|к нормам при факти<br>производстваработ|ческих условиях<br>|
|---|---|---|---|
|рд<br>работ, предусмотренные нормами|мостовыми и<br>козловыми<br>кранами|башенными и<br>передвижными<br>кранами|электролебедками|
|При помощи мостовых и козловых|1|1,15|1,43|
|кранов||||
|При помощи башенных, а также|0,85|1|1,25|
|передвижных кранов||||
|При помощиэлектролебедок и талей|0,7|0,8|1|



1.54.6. При монтаже блоков и узлов оборудования подвесных котлов в условиях ограниченной маневренности работы крана соответствующие нормы умножаются на 1,2. 

1.54.7. При наличии в котельном цехе одного мостового крана грузоподъемностью меньше массы отдельных блоков или элементов котла (например, барабана) устройство дополнительного приспособления, а также переоснастка полиспастов мостового крана для подъема этих блоков учитывается отдельно. 

- 1.54.8. При выполнении работ внутри шатра или теплового ящика нормы умножаются на 

1,25. 

- 1.54.9. При сборке блоков в производственном корпусе соответствующие нормы 

- умножаются на 1,15. 

1.54.10. Контрольная сборка узлов (блоков) оборудования определяется по соответствующим нормам настоящего сборника на сборку, разборка узлов (блоков) после контрольной сборки определяется по соответствующим нормам на сборку с коэффициентом 0,4. 

1.54.11. При монтаже узлов (блоков) с предварительной установкой во временное положение соответствующие нормы умножаются на 1,5. 

1.54.12. Нормы настоящего сборника рассчитаны на выполнение работ на высоте до 25 м от уровня земли. 

При работе на высоте свыше 25 м соответствующие нормы умножаются на: 

св. 25 до 40 м - 1,1 

св. 40 до 70 м - 1,3 

св. 70 до 90 м - 1,5 

св. 90 до 110 м - 1,8. 

- 1.54.13. Приведенные в настоящем сборнике норм пределы числовых показателей (диаметры, 

- масса, мощности, длины и т.д.) с размером «до» включают с себя этот размер. 

Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

3 

1.54.14. При монтаже узлов оборудования на большой высоте в случаях привлечения дополнительных рабочих для подачи сигналов машинисту крана сверх составов звеньев, предусмотренных соответствующими нормами, учитывается повременно рабочий 5 разряда. 

1.54.15. В ряде таблиц настоящего сборника нормы построены на спаренный измеритель («спаренные нормы»). 

Нормы эти связаны функциональной зависимостью и не могут рассматриваться (и применяться) в отрыве друг от друга. 

Ниже приводится пример применения спаренных норм. 

Определение нормы на сборку блока каркаса топки котла, масса блока 20,5 т, в том числе: до 0,5 т - 12 деталей, масса 5,8 т 

св. 0,5 т – 10 деталей, масса 14 т 

соединительные и крепежные детали - 0,7 т. 

Норма, учитывающая количество собранных в блок деталей по Н-54-01-005-03 и Н-54-01-00507 (1,5 х 12) + (4 х 10) = 58 чел.-ч; 

Норма, учитывающая массу собранных в блок деталей по Н-54-01-005-02, Н-54-01-005-05 и Н-54-01-005-09 (13 х 0,7) + (7,5 х 5,8) + (3 х 14) = 94,6 чел.-ч. 

Общая норма на сборку блока будет равна: 58 + 94,6 = 152,6 чел.-ч. 

1.54.16. При нормировании работ по нормам на спаренные измерители в массу блоков не включается масса временных деталей и приспособлений. 

1.54.17. При монтаже паровых и водогрейных котлов малой и средней мощности, перечисленных в разделе Н-54-10, нормы разделов с Н-54-01 по Н-54-09 не применяется. 

1.54.18. Нормами предусмотрено выполнение работ монтажниками по монтажу котельных установок и электросварщиками ручной сварки. 

1.54.19. Нормами таблицы Н-54-01-001 предусмотрен отбор деталей по позициям на месте производства работ бригадой, монтирующей оборудование при массе деталей до 100 кг - вручную; св. 100 кг - при помощи крана. 

- 1.54.20. Соединительные детали и детали крепления массой до 50 кг при нормировании по 

- таблице Н-54-01-005 учитываются только по массе. 

1.54.21. Сборка блоков бункеров из отдельных щитов нормируется по нормам Н-54-01-00504, Н-54-01-005-06, Н-54-01-005-08, Н-54-01-005-10, Н-54-01-005-12, Н-54-01-005-14, Н-54-01-00516 с применением соответствующего коэффициента приложения 54.1. 

1.54.22. Установка деталей поясов жесткостей экранов нормируется по Н-54-01-007-03, Н-5401-007-04, Н-54-01-007-09, Н-54-01-007-10, Н-54-01-007-14 с применением соответствующего коэффициента приложения 54.1. 

   - 1.54.23. При нормировании работ по таблице Н-54-01-010 в массу включается масса каркаса. 

- 1.54.24. Соединительные детали при нормировании работ по таблице Н-54-01-011 

- учитываются только по массе. 

- 1.54.25. Нормами таблицы Н-54-01-016 предусмотрена установка полос и планок шириной до 

- 50 мм. 

- 1.54.26. При нормировании работ по таблице Н-54-01-017 сверление отверстий под болты 

- определяется дополнительно. 

- 1.54.27. Нормами таблицы Н-54-02-005 предусмотрена разборка и сборка сепарационного 

- устройства. 

Норма Н-54-02-005-03 применяется только в тех случаях, когда сепарационное устройство поступает на монтажную площадку отдельно от барабана. 

Дежурный, находящийся снаружи, учитывается дополнительно по ставке 3 разр. 

1.54.28. Нормами таблицы Н-54-03-005 предусмотрено снятие консервации с заводских блоков труб поверхностей нагрева. Снятие консервации с концов отдельных труб поверхностей нагрева и коллекторов нормируется по соответствующим сборникам. 

1.54.29. Нормами таблицы Н-54-03-006 предусмотрена обрезка труб поверхностей нагрева, установленных в блоки. Обрезка отдельных труб нормируется по соответствующим сборникам. 

1.54.30. Нормы таблиц с Н-54-03-008 по Н-54-03-013 предусматривают зачистку концов труб поверхностей нагрева и коллекторов, собранных в блоки, а также плавников от окиси, ржавчины, 

Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

4 

масла и других загрязнений до металлического блеска с внутренней и наружной сторон трубы на ширину 15 - 20 мм и плавников с трех сторон. 

1.54.31. Нормами таблиц с Н-54-03-008 по Н-54-03-013 предусмотрена зачистка концов труб после механической обработки. При зачистке после газовой резки к нормам применяется соответствующий коэффициент приложения 54.1. 

1.54.32. Нормами Н-54-03-017-03, Н-54-03-017-04, Н-54-03-017-06, Н-54-03-017-07 предусмотрена проверка шаром труб и змеевиков, приваренных к коллекторам с двух сторон. При проверке труб и змеевиков, приваренных к коллекторам с одной стороны, к нормам применяется соответствующий коэффициент приложения 54.1. 

1.54.33. Нормами таблицы Н-54-04-001 предусмотрена сборка блоков экранов, настенных водяных экономайзеров, потолочных, настенных и ширмовых пароперегревателей, подвесной системы, поступающих на монтаж отдельными элементами (трубы, коллекторы и другие детали, указанные в чертежах завода-изготовителя). 

1.54.34. Нормами таблицы Н-54-04-001 предусмотрена сборка блоков радиационных поверхностей нагрева из прямых и изогнутых в одной плоскости труб. При сборке блоков, изогнутых в двух и более плоскостях, к нормам применяется соответствующий коэффициент приложения 54.1. 

1.54.35. При нормировании работ по таблице Н-54-04-001 стыковка коллекторов учитывается дополнительно. 

1.54.36. Нормами таблиц с Н-54-04-004 по Н-54-04-006 предусмотрена укрупнительная сборка блоков экранов, настенных водяных экономайзеров, потолочных и настенных пароперегревателей из блоков заводской поставки. 

1.54.37. При нормировании работ по таблицам с Н-54-04-004 по Н-54-04-006 установка деталей крепления поверхностей нагрева определяется по таблице Н-54-01-008. 

1.54.38. При нормировании работ по таблице Н-54-04-007 стыковка блоков по коллекторам и рихтовка ширм определяется по таблицам Н-54-04-006 и Н-54-04-004 соответственно. 

- 1.54.39. При нормировании работ по таблице Н-54-04-008 стыковка по коллекторам 

- определяется по таблице Н-54-04-006. 

1.54.40. При нормировании работ по таблице Н-54-04-009 стыковка блоков по коллекторам и трубам определяется по таблицам Н-54-04-005, Н-54-04-006. 

- 1.54.41. При стыковке труб подвесной системы к нормам Н-54-04-012, Н-54-04-013 

- применяется соответствующий коэффициент приложения 54.1. 

1.54.42. При нормировании работ по таблице Н-54-04-015 стыковка блоков по коллекторам и трубам определяется по таблицам с Н-54-04-011 по Н-54-04-013. 

1.54.43. Нормами таблицы Н-54-04-016 предусмотрен монтаж прямых труб и труб, гнутых в одной плоскости; при монтаже труб, гнутых в двух и трех плоскостях, к нормам применяется соответствующий коэффициент приложения 54.1. 

1.54.44. Нормами таблицы Н-54-04-016 предусмотрен монтаж рядовых труб. При монтаже контрольных труб к нормам применяется соответствующий коэффициент приложения 54.1. 

1.54.45. Нормами таблицы Н-54-04-017 предусмотрена установка панелей, поступивших с завода в собранном виде. При установке панелей, собранных на сборочной площадке и подготовленных к монтажу, к нормам с Н-54-04-017-03 по Н-54-04-017-06, с Н-54-04-017-09 по Н- 54-04-017-12, с Н-54-04-017-15 по Н-54-04-017-18 и с Н-54-04-017-21 по Н-54-04-017-25 применяется соответствующий коэффициент приложения 54.1. 

1.54.46. Нормами таблицы Н-54-04-018 изготовление приспособлений не предусмотрено. 

- 1.54.47. Нормами таблицы Н-54-04-019 предусмотрена выверка радиационных поверхностей 

- нагрева. 

- При выверке труб экранов считать массу в соответствии с массой трубной части экранов и 

- соединительных труб. 

При выверке поверхностей нагрева с натрубной обмуровкой считать массу в соответствии с трубной частью, к нормам применяется соответствующий коэффициент приложения 54.1. 

1.54.48. Нормами таблицы Н-54-04-020 предусмотрена выверка конвективных поверхностей нагрева и подвесной системы. При окончательной выверке масса блоков конвективных поверхностей нагрева принимается по массе трубной части. 

Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

5 

- 1.54.49. В нормах таблицы Н-54-04-025 припуск на зачистку конца трубы принят 3 мм; при 

- припуске св. 3 до 10 мм к нормам применяется соответствующий коэффициент приложения 54.1. Дежурный, находящийся снаружи, учитывается дополнительно по ставке 3 разр. 

- 1.54.50. При нормировании работ по таблице Н-54-05-001 установка компенсаторов, 

- уплотнений, перегородок и поворотных заслонок в укрупненные блоки секций воздухоподогревателя на сборочной площадке определяется по нормам с Н-54-05-001-06 по Н-5405-001-10 с применением соответствующего коэффициента приложения 54.1. 

- 1.54.51. Нормами таблицы Н-54-05-002 предусмотрено производство работ на сборочной 

- площадке при помощи козловых кранов, на месте монтажа при помощи передвижных кранов. 1.54.52. При нормировании работ по таблице Н-54-05-002: 

- соединительные детали и детали крепления массой до 50 кг учитываются только по массе; в объем работ при техническом осмотре оборудования не включается масса нагревательных 

- пакетов. 

- 1.54.53. При нормировании работ по таблице Н-54-05-004 монтаж дробепроводов 

- определяется дополнительно. 

- 1.54.54. При нормировании работ по таблице Н-54-06-003 подъем горелок, входящих в состав 

- блоков, определяется по соответствующим нормам на монтаж узлов котла. 

1.54.55. Нормами раздела Н-54-07 предусмотрено проведение индивидуальных испытаний газомазутных котлов П-образной компоновки без учета высоты котлов. Коэффициент на высоту к нормам применяется усредненный. 

- 1.54.56. При проведении индивидуальных испытаний котлов Т-образной компоновки 

- соответствующие нормы раздела Н-54-07 умножаются на 1,5. 

- 1.54.57. При проведении испытаний пылеугольных котлов к нормам раздела Н-54-07 

- применяется соответствующий коэффициент приложения 54.1. 

- 1.54.58. Сварочные работы при устранении неплотностей нормами таблиц Н-54-07-001, Н-54- 

- 07-002 не учтены. 

1.54.59. Предварительное и последующее щелочение, выполняемое в комплексе кислотной промывки котлов, определяется по нормам таблицы Н-54-07-003 с применением соответствующего коэффициента приложения 54.1. 

1.54.60. Нормами таблицы Н-54-07-005 не учтены монтаж и демонтаж трубопроводов, арматуры, емкостей, насосов и другого оборудования, устанавливаемого для проведения химических промывок. 

1.54.61. Нормами раздела Н-54-08 предусмотрены: 

поставка оборудования в пределах габаритов комплектно, прошедшего проверку на заводеизготовителе; 

поставка деталей внутренних устройств и арматуры комплектно в отдельной упаковке; 

- подача оборудования, подноска отдельных деталей и загрузочных материалов на расстояние 

- до 25 м; 

выполнение работ по монтажу фильтров комплектно с установкой деталей внутренних 

- устройств; 

выполнение монтажных работ в здании химводоочистки с помощью передвижных кранов. 

При производстве работ с применением иных грузоподъемных средств к нормам применяются коэффициенты, помещенные в таблице 2 настоящего сборника. 

Нормами раздела Н-54-08 не предусмотрены: 

подача оборудования и материалов к зданию химводоочистки; 

монтаж приборов. 

- 1.54.62. Нормами таблиц с Н-54-08-001 по Н-54-08-006 предусмотрены работы по монтажу 

- аппаратуры для химической очистки воды. 

- 1.54.63. Нормами таблиц с Н-54-08-007 по Н-54-08-010 предусмотрены работы по монтажу 

- аппаратуры для термической обработки воды. 

1.54.64. Нормами таблиц с Н-54-08-011 по Н-54-08-012 предусмотрены работы по монтажу стационарных баков и резервуаров. 

1.54.65. Установка опор под деаэраторы нормируется по таблице Н-54-02-002. 

1.54.66. При нормировании работ по таблице Н-54-08-008: 

Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

6 

установка опор под деаэраторы нормируется по нормам таблицы Н-54-02-002; 

подготовка стыков под сварку учитывается дополнительно; 

дежурный, находящийся снаружи, учитывается дополнительно по ставке 3 разр. 

1.54.67. Нормами таблицы Н-54-09-009 предусмотрены строповка и погрузка собранных блоков, перевозка их на железнодорожных платформах грузоподъемностью 62 т и разгрузка их. 

Элементы котла, радиационных и конвективных поверхностей нагрева, трубчатых и регенеративных воздухоподогревателей в зависимости от их габаритов разделяются на три группы: I - блоки шириной до 3 м, высотой до 2 м, укладываемых на шпалах на одной железнодорожной платформе; 

II - блоки шириной более 3 до 6 м, длиной до 10 м, высотой до 3 м, укладываемые на специальном транспортном приспособлении на одной железнодорожной платформе; 

III - блоки шириной более 6 до 12 м, длиной до 20 м, высотой до 5 м, укладываемые на специальном транспортном приспособлении на сцепе из двух железнодорожных платформ. 

В массу транспортируемого груза дополнительно включают массу блока с обмуровкой или изоляцией. 

1.54.68. Нормами таблиц Н-54-09-011, Н-54-09-012 предусмотрены прихватка ручной дуговой сваркой и газовая резка, выполняемые в процессе сборки и монтажа оборудования. 

1.54.69. Нормами раздела Н-54-10 предусмотрен монтаж паровых и водогрейных котлов с топками для сжигания твердого топлива, газа и мазута при заводской поставке блоками или отдельными узлами и деталями. 

||Паровые|котлы|||
|---|---|---|---|---|
|Тип котла|ДКВР|ДЕ|КЕ|Е-1/9|
|Паропроизводительность,т/ч|2,5;4; 6,5;10|4; 6,5;10;16;25|2,5;4; 6,5;10;25|1|



||Водогре|йныекотлы|||
|---|---|---|---|---|
|Тип котла|ТВГ|КВ-ГМ|ПТВМ|КВ-ТС|
|Теплопроизводительность, МВт|<br>4,6 (4); 9,3 (8)|<br>4,6 (4); 7,6 (6,5);|31,8 (30); 58 (50);|11,6 (10); 23|
|(Гкал/ч)||11,6 (10); 23 (20);<br>34,8 (30); 58 (50);<br>116(100)|116 (100)|(20)|



Нормы на монтаж котлов разработаны с учетом производства работ на месте монтажа при помощи передвижных стреловых кранов и ручного механизированного инструмента, а монтаж легковесных деталей - вручную. 

1.54.70. Комплект оборудования, предусмотренный единицей измерения таблицы Н-54-10004, состоит из верхнего и нижнего барабанов и опор под них. 

1.54.71. Норма Н-54-10-005-03 предусматривает монтаж котла моноблоком. При монтаже двумя и более блоками к нормам применяется соответствующий коэффициент приложения 54.1. 

- 1.54.72. Нормы таблицы Н-54-10-009 предусматривают монтаж трубопроводов узлами. 

1.54.73. Нормы таблицы Н-54-10-016 предусматривают монтаж котла, поставляемого заводом-изготовителем одним блоком с обмуровкой, укомплектованного дымососом и питательным насосом, установленными на рамах. 

Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

7 

# **II. Нормы труда (времени)** 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Раз**|**дел Н-54-01**|**Монтаж элементов каркасных кон**|**струкци**|**й 5**||||
|||**Таблица Н-**|**54-01-001 Отбор деталей конструк**|**ций 5**|||||
|Н-54-01-001-|Отбор деталей конструкций:|1 т|1. Отбор деталей по маркам и|2|-|2-144-02|Монтажник 2разр.|1|
|01-01|масса отдельных марок до 100 кг,<br>на 1 т||чертежам. 2. Раскладка деталей.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-01-001-|Отбор деталей конструкций:|1 марка|1. Отбор деталей по маркам и|0,15|-|2-144-02|Монтажник 2разр.|1|
|02-01|масса отдельных марок до 500 кг,<br>на 1 марку||чертежам. 2. Раскладка деталей.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-01-001-|Отбор деталей конструкций:|1 т|1. Отбор деталей по маркам и|0,7|-|2-144-02|Монтажник 2разр.|1|
|03-01|масса отдельных марок до 500 кг,<br>на 1 т||чертежам. 2. Раскладка деталей.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-01-001-|Отбор деталей конструкций:|1 марка|1. Отбор деталей по маркам и|0,3|-|2-144-02|Монтажник 2разр.|1|
|04-01|масса отдельных марок свыше||чертежам. 2. Раскладка деталей.|||2-144-03|Монтажник3 разр.|1|
||500 кг,на 1 марку|||||2-144-04|Монтажник 4разр.|1|
|Н-54-01-001-|Отбор деталей конструкций:|1 т|1. Отбор деталей по маркам и|0,45|-|2-144-02|Монтажник 2разр.|1|
|05-01|масса отдельных марок свыше||чертежам. 2. Раскладка деталей.|||2-144-03|Монтажник3 разр.|1|
||500 кг,на 1 т|||||2-144-04|Монтажник 4разр.|1|
||**Таблица Н-54-01-002**|**Проверка д**|**еталей конструкции на соответств**|**ие техни**|**ческим**|**условия**|**м 5**||
|Н-54-01-002-|Проверка деталей конструкций на|1 т|1. Проверка деталей на|10,5|-|2-144-03|Монтажник3 разр.|1|
|01-01|соответствие техническим<br>условиям: масса отдельных марок<br>до 100 кг, на 1 т||соответствие техническим<br>условиям. 2. Наружный осмотр,<br>промер размеров. 3. Разметка<br>монтажных припусков. 4.<br>Заполнениеформуляра.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

8 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-002-|Проверка деталей конструкций на|1 марка|1. Проверка деталей на|0,8|-|2-144-03|Монтажник3 разр.|1|
|02-01|соответствие техническим<br>условиям: масса отдельных марок<br>до 500 кг, на 1 марку||соответствие техническим<br>условиям. 2. Наружный осмотр,<br>промер размеров. 3. Разметка<br>монтажных припусков. 4.<br>Заполнение формуляра.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-002-|Проверка деталей конструкций на|1 т|1. Проверка деталей на|3,7|-|2-144-03|Монтажник3 разр.|1|
|03-01|соответствие техническим<br>условиям: масса отдельных марок<br>до 500 кг, на 1 т||соответствие техническим<br>условиям. 2. Наружный осмотр,<br>промер размеров. 3. Разметка<br>монтажных припусков. 4.<br>Заполнение формуляра.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-002-|Проверка деталей конструкций на|1 марка|1. Проверка деталей на|1,6|-|2-144-03|Монтажник3 разр.|1|
|04-01|соответствие техническим||соответствие техническим|||2-144-04|Монтажник 4разр.|1|
||условиям: масса отдельных марок<br>свыше 500 кг, на 1 марку||условиям. 2. Наружный осмотр,<br>промер размеров. 3. Разметка<br>монтажных припусков. 4.<br>Заполнение формуляра.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-002-|Проверка деталей конструкций на|1 т|1. Проверка деталей на|2|-|2-144-03|Монтажник3 разр.|1|
|05-01|соответствие техническим||соответствие техническим|||2-144-04|Монтажник 4разр.|1|
||условиям: масса отдельных марок<br>свыше 500 кг, на 1 т||условиям. 2. Наружный осмотр,<br>промер размеров. 3. Разметка<br>монтажных припусков. 4.<br>Заполнение формуляра.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

9 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Таблиц**|**а Н-54-01-003**|**Проверка и разметка фундаменто**|**в под ко**|**тлы 5**||||
|Н-54-01-003-|Проверка и разметка|1 фундамент|1. Наружный осмотр фундамента.|8|-|2-144-03|Монтажник3 разр.|1|
|01-01|фундаментов под котлы: площадь||2. Натягивание струн по основным|||2-144-04|Монтажник 4разр.|1|
||фундаментов до 50 м2||осям с подвешиванием отвесов. 3.<br>Нанесение четких рисок<br>продольных и поперечных осей<br>фундамента и осей подошв колонн<br>каркаса на фундаменте. 4.<br>Проверка правильности<br>расположения осей фундамента по<br>отношению к осям колонн здания<br>и к предыдущим котлам. 5.<br>Проверка размеров фундамента в<br>соответствии с чертежами. 6.<br>Занесение полученных<br>результатов проверки в<br>монтажный формуляр. 7. Снятие<br>струн иотвесов.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

10 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-003-|Проверка и разметка|1 фундамент|1. Наружный осмотр фундамента.|12|-|2-144-03|Монтажник3 разр.|1|
|02-01|фундаментов под котлы: площадь||2. Натягивание струн по основным|||2-144-04|Монтажник 4разр.|1|
||фундаментов до 100 м2||осям с подвешиванием отвесов. 3.<br>Нанесение четких рисок<br>продольных и поперечных осей<br>фундамента и осей подошв колонн<br>каркаса на фундаменте. 4.<br>Проверка правильности<br>расположения осей фундамента по<br>отношению к осям колонн здания<br>и к предыдущим котлам. 5.<br>Проверка размеров фундамента в<br>соответствии с чертежами. 6.<br>Занесение полученных<br>результатов проверки в<br>монтажный формуляр. 7. Снятие<br>струн и отвесов.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

11 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-003-|Проверка и разметка|1 фундамент|1. Наружный осмотр фундамента.|19|-|2-144-03|Монтажник3 разр.|2|
|03-01|фундаментов под котлы: площадь||2. Натягивание струн по основным|||2-144-04|Монтажник 4разр.|1|
||фундаментов до 150 м2||осям с подвешиванием отвесов. 3.<br>Нанесение четких рисок<br>продольных и поперечных осей<br>фундамента и осей подошв колонн<br>каркаса на фундаменте. 4.<br>Проверка правильности<br>расположения осей фундамента по<br>отношению к осям колонн здания<br>и к предыдущим котлам. 5.<br>Проверка размеров фундамента в<br>соответствии с чертежами. 6.<br>Занесение полученных<br>результатов проверки в<br>монтажный формуляр. 7. Снятие<br>струн и отвесов.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

12 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-003-|Проверка и разметка|1 фундамент|1. Наружный осмотр фундамента.|24|-|2-144-03|Монтажник3 разр.|2|
|04-01|фундаментов под котлы: площадь||2. Натягивание струн по основным|||2-144-04|Монтажник 4разр.|1|
||фундаментов до 200 м2||осям с подвешиванием отвесов. 3.<br>Нанесение четких рисок<br>продольных и поперечных осей<br>фундамента и осей подошв колонн<br>каркаса на фундаменте. 4.<br>Проверка правильности<br>расположения осей фундамента по<br>отношению к осям колонн здания<br>и к предыдущим котлам. 5.<br>Проверка размеров фундамента в<br>соответствии с чертежами. 6.<br>Занесение полученных<br>результатов проверки в<br>монтажный формуляр. 7. Снятие<br>струн и отвесов.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

13 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-003-|Проверка и разметка|1 фундамент|1. Наружный осмотр фундамента.|27|-|2-144-03|Монтажник3 разр.|2|
|05-01|фундаментов под котлы: площадь||2. Натягивание струн по основным|||2-144-04|Монтажник 4разр.|1|
||фундаментов до 250 м2||осям с подвешиванием отвесов. 3.<br>Нанесение четких рисок<br>продольных и поперечных осей<br>фундамента и осей подошв колонн<br>каркаса на фундаменте. 4.<br>Проверка правильности<br>расположения осей фундамента по<br>отношению к осям колонн здания<br>и к предыдущим котлам. 5.<br>Проверка размеров фундамента в<br>соответствии с чертежами. 6.<br>Занесение полученных<br>результатов проверки в<br>монтажный формуляр. 7. Снятие<br>струн и отвесов.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

14 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-003-|Проверка и разметка|1 фундамент|1. Наружный осмотр фундамента.|29|-|2-144-03|Монтажник3 разр.|2|
|06-01|фундаментов под котлы: площадь||2. Натягивание струн по основным|||2-144-04|Монтажник 4разр.|1|
||фундаментов до 300 м2||осям с подвешиванием отвесов. 3.<br>Нанесение четких рисок<br>продольных и поперечных осей<br>фундамента и осей подошв колонн<br>каркаса на фундаменте. 4.<br>Проверка правильности<br>расположения осей фундамента по<br>отношению к осям колонн здания<br>и к предыдущим котлам. 5.<br>Проверка размеров фундамента в<br>соответствии с чертежами. 6.<br>Занесение полученных<br>результатов проверки в<br>монтажный формуляр. 7. Снятие<br>струн и отвесов.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

15 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-003-|Проверка и разметка|1 фундамент|1. Наружный осмотр фундамента.|35|-|2-144-03|Монтажник3 разр.|2|
|07-01|фундаментов под котлы: площадь||2. Натягивание струн по основным|||2-144-04|Монтажник 4разр.|1|
||фундаментов до 400 м2||осям с подвешиванием отвесов. 3.<br>Нанесение четких рисок<br>продольных и поперечных осей<br>фундамента и осей подошв колонн<br>каркаса на фундаменте. 4.<br>Проверка правильности<br>расположения осей фундамента по<br>отношению к осям колонн здания<br>и к предыдущим котлам. 5.<br>Проверка размеров фундамента в<br>соответствии с чертежами. 6.<br>Занесение полученных<br>результатов проверки в<br>монтажный формуляр. 7. Снятие<br>струн и отвесов.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

16 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-003-|Проверка и разметка|1 фундамент|1. Наружный осмотр фундамента.|42|-|2-144-03|Монтажник3 разр.|2|
|08-01|фундаментов под котлы: площадь||2. Натягивание струн по основным|||2-144-04|Монтажник 4разр.|1|
||фундаментов до 500 м2||осям с подвешиванием отвесов. 3.<br>Нанесение четких рисок<br>продольных и поперечных осей<br>фундамента и осей подошв колонн<br>каркаса на фундаменте. 4.<br>Проверка правильности<br>расположения осей фундамента по<br>отношению к осям колонн здания<br>и к предыдущим котлам. 5.<br>Проверка размеров фундамента в<br>соответствии с чертежами. 6.<br>Занесение полученных<br>результатов проверки в<br>монтажный формуляр. 7. Снятие<br>струн и отвесов.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

17 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-003-|Проверка и разметка|1 фундамент|1. Наружный осмотр фундамента.|50|-|2-144-03|Монтажник3 разр.|2|
|09-01|фундаментов под котлы: площадь||2. Натягивание струн по основным|||2-144-04|Монтажник 4разр.|1|
||фундаментов до 600 м2||осям с подвешиванием отвесов. 3.<br>Нанесение четких рисок<br>продольных и поперечных осей<br>фундамента и осей подошв колонн<br>каркаса на фундаменте. 4.<br>Проверка правильности<br>расположения осей фундамента по<br>отношению к осям колонн здания<br>и к предыдущим котлам. 5.<br>Проверка размеров фундамента в<br>соответствии с чертежами. 6.<br>Занесение полученных<br>результатов проверки в<br>монтажный формуляр. 7. Снятие<br>струн и отвесов.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

18 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-003-|Проверка и разметка|1 фундамент|1. Наружный осмотр фундамента.|58|-|2-144-03|Монтажник3 разр.|2|
|10-01|фундаментов под котлы: площадь||2. Натягивание струн по основным|||2-144-04|Монтажник 4разр.|1|
||фундаментов до 700 м2||осям с подвешиванием отвесов. 3.<br>Нанесение четких рисок<br>продольных и поперечных осей<br>фундамента и осей подошв колонн<br>каркаса на фундаменте. 4.<br>Проверка правильности<br>расположения осей фундамента по<br>отношению к осям колонн здания<br>и к предыдущим котлам. 5.<br>Проверка размеров фундамента в<br>соответствии с чертежами. 6.<br>Занесение полученных<br>результатов проверки в<br>монтажный формуляр. 7. Снятие<br>струн и отвесов.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

19 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-003-|Проверка и разметка|1 фундамент|1. Наружный осмотр фундамента.|65|-|2-144-03|Монтажник3 разр.|2|
|11-01|фундаментов под котлы: площадь||2. Натягивание струн по основным|||2-144-04|Монтажник 4разр.|1|
||фундаментов до 800 м2||осям с подвешиванием отвесов. 3.<br>Нанесение четких рисок<br>продольных и поперечных осей<br>фундамента и осей подошв колонн<br>каркаса на фундаменте. 4.<br>Проверка правильности<br>расположения осей фундамента по<br>отношению к осям колонн здания<br>и к предыдущим котлам. 5.<br>Проверка размеров фундамента в<br>соответствии с чертежами. 6.<br>Занесение полученных<br>результатов проверки в<br>монтажный формуляр. 7. Снятие<br>струн и отвесов.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

20 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-003-|Проверка и разметка|1 фундамент|1. Наружный осмотр фундамента.|70|-|2-144-03|Монтажник3 разр.|2|
|12-01|фундаментов под котлы: площадь||2. Натягивание струн по основным|||2-144-04|Монтажник 4разр.|1|
||фундаментов до 900 м2||осям с подвешиванием отвесов. 3.<br>Нанесение четких рисок<br>продольных и поперечных осей<br>фундамента и осей подошв колонн<br>каркаса на фундаменте. 4.<br>Проверка правильности<br>расположения осей фундамента по<br>отношению к осям колонн здания<br>и к предыдущим котлам. 5.<br>Проверка размеров фундамента в<br>соответствии с чертежами. 6.<br>Занесение полученных<br>результатов проверки в<br>монтажный формуляр. 7. Снятие<br>струн и отвесов.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

21 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-003-|Проверка и разметка|1 фундамент|1. Наружный осмотр фундамента.|77|-|2-144-03|Монтажник3 разр.|2|
|13-01|фундаментов под котлы: площадь||2. Натягивание струн по основным|||2-144-04|Монтажник 4разр.|1|
||фундаментов 1000 м2 и свыше||осям с подвешиванием отвесов. 3.<br>Нанесение четких рисок<br>продольных и поперечных осей<br>фундамента и осей подошв колонн<br>каркаса на фундаменте. 4.<br>Проверка правильности<br>расположения осей фундамента по<br>отношению к осям колонн здания<br>и к предыдущим котлам. 5.<br>Проверка размеров фундамента в<br>соответствии с чертежами. 6.<br>Занесение полученных<br>результатов проверки в<br>монтажный формуляр. 7. Снятие|<br>||2-144-05|Монтажник 5 разр.|1|
||||струн иотвесов.||||||
|||**Таблица Н**|**-54-01-004 Сборка хребтовых бал**|**ок**|||||
|Н-54-01-004-|Сборка хребтовых балок на|1 т|-|2|-|2-144-02|Монтажник 2разр.|1|
|01-01|стенде с помощью козловых|||||2-144-03|Монтажник3 разр.|2|
||кранов из частей с установкой|||||2-144-04|Монтажник 4разр.|3|
||приспособлений и перекантовкой|||||2-144-05|Монтажник5 разр.|2|
|||||||2-144-06|Монтажник6 разр.|1|
|Н-54-01-004-|Очистка стыкуемых|1 т|-|0,52|-|2-109-04|Газорезчик 4 разр.|1|
|02-01|поверхностей соединительных<br>листов ибалки пламенем горелки||||||||
|Н-54-01-004-|Очистка стыкуемых|1 т|-|0,11|-|2-144-03|Монтажник 3 разр.|1|
|03-01|поверхностей соединительных<br>листов ибалкищетками||||||||



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

22 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-004-<br>04-01|Зачистка стыкуемых<br>поверхностей деталей марок "М"<br>и мест их установки<br>шлифовальной машинкой|1 т|-|26|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-01-004-<br>05-01|Подогрев зон сварки деталей<br>марок "М" газовой горелкой|1 т|-|16,5|-|2-110-05|Газосварщик 5 разр.|1|
|Н-54-01-004-|Технический осмотр, установка и|1 маслостанция|-|17,5|-|2-144-03|Монтажник3 разр.|1|
|06-01|снятие маслостанции|||||2-144-04|Монтажник 4разр.|1|
|||||||2-144-05|Монтажник5 разр.|1|
|Н-54-01-004-|Очистка гаек и болтов|100 шт|-|3,7|-|2-144-02|Монтажник 2разр.|1|
|07-01|кипячением. Подготовка<br>высокопрочных болтов с<br>прогонкой гаек|||||2-144-04|Монтажник 4 разр.|1|
|Н-54-01-004-|Тарировка динамометрических|1 шт.|-|1|-|2-144-03|Монтажник3 разр.|1|
|08-01|ключей|||||2-144-05|Монтажник5 разр.|1|
|Н-54-01-004-|Установка высокопрочных|100 шт|-|6,1|-|2-144-04|Монтажник 4разр.|1|
|09-01|болтов и гаек с затягиванием<br>гайковертом|||||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

23 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|||**Таблица Н-5**<br>|**4-01-005 Сборка блоков каркаса, щ**<br>|**итов**<br>|||||
|Н-54-01-005-|Сборка блоков из деталей массой|1 деталь|1. Раскладка краном колонн,|1|-|2-144-02|Монтажник 2разр.|1|
|01-01|50 - 100 кг: блоки каркаса, на 1<br>деталь||балок, ригелей, щитов и других<br>деталей каркаса на опорных|||2-144-03 <br>2-144-04|Монтажник 3разр.<br>Монтажник 4разр.|2<br>1|
||||конструкциях. 2. Сборка деталей<br>каркаса или щитов в блоки с<br>очисткой стыков от грязи,<br>стыковкой их при помощи<br>приспособлений. 3. Выверка<br>собранного блока с закреплением<br>сборочными болтами и<br>поддерживанием при прихватке<br>сваркой, установкой косынок и<br>уголков. 4. Сдача собранного<br>блока под сварку и участие в<br>составленииформуляра.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-005-|Сборка блоков из деталей массой|1 т|1. Раскладка краном колонн,|13|-|2-144-02|Монтажник 2разр.|1|
|02-01|50 - 100 кг: блоки каркаса, на 1 т||балок, ригелей, щитов и других|||2-144-03|Монтажник3 разр.|2|
||||деталей каркаса на опорных|||2-144-04|Монтажник 4разр.|1|
||||конструкциях. 2. Сборка деталей<br>каркаса или щитов в блоки с<br>очисткой стыков от грязи,<br>стыковкой их при помощи<br>приспособлений. 3. Выверка<br>собранного блока с закреплением<br>сборочными болтами и<br>поддерживанием при прихватке<br>сваркой, установкой косынок и<br>уголков. 4. Сдача собранного<br>блока под сварку и участие в<br>составленииформуляра.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

24 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-005-|Сборка блоков из деталей массой|1 деталь|1. Раскладка краном колонн,|1,5|-|2-144-02|Монтажник 2разр.|1|
|03-01|св. 100 до 500 кг: блоки каркаса,||балок, ригелей, щитов и других|||2-144-03|Монтажник3 разр.|2|
||на 1 деталь||деталей каркаса на опорных|||2-144-04|Монтажник 4разр.|1|
||||конструкциях. 2. Сборка деталей<br>каркаса или щитов в блоки с<br>очисткой стыков от грязи,<br>стыковкой их при помощи<br>приспособлений. 3. Выверка<br>собранного блока с закреплением<br>сборочными болтами и<br>поддерживанием при прихватке<br>сваркой, установкой косынок и<br>уголков. 4. Сдача собранного<br>блока под сварку и участие в<br>составленииформуляра.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-005-|Сборка блоков из деталей массой|1 деталь|1. Раскладка краном колонн,|1,5|-|2-144-02|Монтажник 2разр.|1|
|04-01|св. 100 до 500 кг: блоки щитов, на||балок, ригелей, щитов и других|||2-144-03|Монтажник3 разр.|2|
||1 деталь||деталей каркаса на опорных|||2-144-04|Монтажник 4разр.|1|
||||конструкциях. 2. Сборка деталей<br>каркаса или щитов в блоки с<br>очисткой стыков от грязи,<br>стыковкой их при помощи<br>приспособлений. 3. Выверка<br>собранного блока с закреплением<br>сборочными болтами и<br>поддерживанием при прихватке<br>сваркой, установкой косынок и<br>уголков. 4. Сдача собранного<br>блока под сварку и участие в<br>составленииформуляра.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

25 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-005-|Сборка блоков из деталей массой|1 т|1. Раскладка краном колонн,|7,5|-|2-144-02|Монтажник 2разр.|1|
|05-01|св. 100 до 500 кг: блоки каркаса,||балок, ригелей, щитов и других|||2-144-03|Монтажник3 разр.|2|
||на 1 т||деталей каркаса на опорных|||2-144-04|Монтажник 4разр.|1|
||||конструкциях. 2. Сборка деталей<br>каркаса или щитов в блоки с<br>очисткой стыков от грязи,<br>стыковкой их при помощи<br>приспособлений. 3. Выверка<br>собранного блока с закреплением<br>сборочными болтами и<br>поддерживанием при прихватке<br>сваркой, установкой косынок и<br>уголков. 4. Сдача собранного<br>блока под сварку и участие в<br>составленииформуляра.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-005-|Сборка блоков из деталей массой|1 т|1. Раскладка краном колонн,|8|-|2-144-02|Монтажник 2разр.|1|
|06-01|св. 100 до 500 кг: блоки щитов, на||балок, ригелей, щитов и других|||2-144-03|Монтажник3 разр.|2|
||1 т||деталей каркаса на опорных|||2-144-04|Монтажник 4разр.|1|
||||конструкциях. 2. Сборка деталей<br>каркаса или щитов в блоки с<br>очисткой стыков от грязи,<br>стыковкой их при помощи<br>приспособлений. 3. Выверка<br>собранного блока с закреплением<br>сборочными болтами и<br>поддерживанием при прихватке<br>сваркой, установкой косынок и<br>уголков. 4. Сдача собранного<br>блока под сварку и участие в<br>составленииформуляра.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

26 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-005-|Сборка блоков из деталей массой|1 деталь|1. Раскладка краном колонн,|4|-|2-144-02|Монтажник 2разр.|1|
|07-01|св. 500 кг: блоки каркаса, на 1||балок, ригелей, щитов и других|||2-144-03|Монтажник3 разр.|2|
||деталь||деталей каркаса на опорных|||2-144-04|Монтажник 4разр.|1|
||||конструкциях. 2. Сборка деталей<br>каркаса или щитов в блоки с<br>очисткой стыков от грязи,<br>стыковкой их при помощи<br>приспособлений. 3. Выверка<br>собранного блока с закреплением<br>сборочными болтами и<br>поддерживанием при прихватке<br>сваркой, установкой косынок и<br>уголков. 4. Сдача собранного<br>блока под сварку и участие в<br>составленииформуляра.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-005-|Сборка блоков из деталей массой|1 деталь|1. Раскладка краном колонн,|4|-|2-144-02|Монтажник 2разр.|1|
|08-01|св. 500 кг: блоки щитов, на 1<br>деталь||балок, ригелей, щитов и других<br>деталей каркаса на опорных<br>конструкциях. 2. Сборка деталей<br>каркаса или щитов в блоки с<br>очисткой стыков от грязи,<br>стыковкой их при помощи<br>приспособлений. 3. Выверка<br>собранного блока с закреплением<br>сборочными болтами и<br>поддерживанием при прихватке<br>сваркой, установкой косынок и<br>уголков. 4. Сдача собранного<br>блока под сварку и участие в<br>составленииформуляра.|||2-144-03 <br>2-144-04 <br>2-144-06|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 6 разр.|2<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

27 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**абоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**р**<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-005-|Сборка блоков из деталей массой|1 т|1. Раскладка краном колонн,|3|-|2-144-02|Монтажник 2разр.|1|
|09-01|св. 500 кг: блоки каркаса, на 1 т||балок, ригелей, щитов и других|||2-144-03|Монтажник3 разр.|2|
||||деталей каркаса на опорных|||2-144-04|Монтажник 4разр.|1|
||||конструкциях. 2. Сборка деталей<br>каркаса или щитов в блоки с<br>очисткой стыков от грязи,<br>стыковкой их при помощи<br>приспособлений. 3. Выверка<br>собранного блока с закреплением<br>сборочными болтами и<br>поддерживанием при прихватке<br>сваркой, установкой косынок и<br>уголков. 4. Сдача собранного<br>блока под сварку и участие в|||2-144-06|Монтажник 6 разр.|1|
||||составленииформуляра.||||||
|Н-54-01-005-|Сборка блоков из деталей массой|1 т|1. Раскладка краном колонн,|1,8|-|2-144-02|Монтажник 2разр.|1|
|10-01|св. 500 кг: блоки щитов, на 1 т||балок, ригелей, щитов и других<br>деталей каркаса на опорных|||2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|2<br>1|
||||конструкциях. 2. Сборка деталей<br>каркаса или щитов в блоки с<br>очисткой стыков от грязи,<br>стыковкой их при помощи<br>приспособлений. 3. Выверка<br>собранного блока с закреплением<br>сборочными болтами и<br>поддерживанием при прихватке<br>сваркой, установкой косынок и<br>уголков. 4. Сдача собранного<br>блока под сварку и участие в<br>составленииформуляра.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

28 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-005|-<br>Выставка под укрупнение или|1 блок|1. Раскладка краном колонн,|1,7|-|2-144-02|Монтажник 2разр.|2|
|11-01|обмуровку: блоки каркаса, на 1||балок, ригелей, щитов и других|||2-144-03|Монтажник3 разр.|1|
||блок||деталей каркаса на опорных|||2-144-04|Монтажник 4разр.|1|
||||конструкциях. 2. Сборка деталей<br>каркаса или щитов в блоки с<br>очисткой стыков от грязи,<br>стыковкой их при помощи<br>приспособлений. 3. Выверка<br>собранного блока с закреплением<br>сборочными болтами и<br>поддерживанием при прихватке<br>сваркой, установкой косынок и<br>уголков. 4. Сдача собранного<br>блока под сварку и участие в<br>составленииформуляра.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-005|-<br>Выставка под укрупнение или|1 блок|1. Раскладка краном колонн,|1,7|-|2-144-02|Монтажник 2разр.|2|
|12-01|обмуровку: блоки щитов, на 1<br>блок||балок, ригелей, щитов и других<br>деталей каркаса на опорных|||2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|1<br>1|
||||конструкциях. 2. Сборка деталей<br>каркаса или щитов в блоки с<br>очисткой стыков от грязи,<br>стыковкой их при помощи<br>приспособлений. 3. Выверка<br>собранного блока с закреплением<br>сборочными болтами и<br>поддерживанием при прихватке<br>сваркой, установкой косынок и<br>уголков. 4. Сдача собранного<br>блока под сварку и участие в<br>составленииформуляра.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

29 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-005-|Выставка под укрупнение или|1 т|1. Раскладка краном колонн,|1,1|-|2-144-02|Монтажник 2разр.|2|
|13-01|обмуровку: блоки каркаса, на 1 т||балок, ригелей, щитов и других|||2-144-03|Монтажник3 разр.|1|
||||деталей каркаса на опорных|||2-144-04|Монтажник 4разр.|1|
||||конструкциях. 2. Сборка деталей<br>каркаса или щитов в блоки с<br>очисткой стыков от грязи,<br>стыковкой их при помощи<br>приспособлений. 3. Выверка<br>собранного блока с закреплением<br>сборочными болтами и<br>поддерживанием при прихватке<br>сваркой, установкой косынок и<br>уголков. 4. Сдача собранного<br>блока под сварку и участие в<br>составленииформуляра.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-005-|Выставка под укрупнение или|1 т|1. Раскладка краном колонн,|1,1|-|2-144-02|Монтажник 2разр.|2|
|14-01|обмуровку: блоки щитов, на 1 т||балок, ригелей, щитов и других<br>деталей каркаса на опорных|||2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|1<br>1|
||||конструкциях. 2. Сборка деталей<br>каркаса или щитов в блоки с<br>очисткой стыков от грязи,<br>стыковкой их при помощи<br>приспособлений. 3. Выверка<br>собранного блока с закреплением<br>сборочными болтами и<br>поддерживанием при прихватке<br>сваркой, установкой косынок и<br>уголков. 4. Сдача собранного<br>блока под сварку и участие в<br>составленииформуляра.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

30 

|||||**НТ**<br>**абоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**р**<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-005|-<br>Добавлять на массу обмуровки:|1 т|1. Раскладка краном колонн,|0,8|-|2-144-02|Монтажник 2разр.|2|
|15-01|блоки каркаса, на 1 т||балок, ригелей, щитов и других|||2-144-03|Монтажник3 разр.|1|
||||деталей каркаса на опорных|||2-144-04|Монтажник 4разр.|1|
||||конструкциях. 2. Сборка деталей<br>каркаса или щитов в блоки с<br>очисткой стыков от грязи,<br>стыковкой их при помощи<br>приспособлений. 3. Выверка<br>собранного блока с закреплением<br>сборочными болтами и<br>поддерживанием при прихватке<br>сваркой, установкой косынок и<br>уголков. 4. Сдача собранного<br>блока под сварку и участие в<br>составленииформуляра.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-005|-<br>Добавлять на массу обмуровки:|1 т|1. Раскладка краном колонн,|0,8|-|2-144-02|Монтажник 2разр.|2|
|16-01|блоки щитов, на 1 т||балок, ригелей, щитов и других|||2-144-03|Монтажник3 разр.|1|
||||деталей каркаса на опорных|||2-144-04|Монтажник 4разр.|1|
||||конструкциях. 2. Сборка деталей<br>каркаса или щитов в блоки с<br>очисткой стыков от грязи,<br>стыковкой их при помощи<br>приспособлений. 3. Выверка<br>собранного блока с закреплением<br>сборочными болтами и<br>поддерживанием при прихватке<br>сваркой, установкой косынок и<br>уголков. 4. Сдача собранного<br>блока под сварку и участие в<br>составленииформуляра.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

31 

|||||**НТ**|**НТ**<br>**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**<br>**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**<br>**7**|**8**|**9**|
||**Таблица Н-**|**54-01-006 Монтаж х**|**ребтовых балок и конст**|**рукций жест**|**кого диска**|||
|Н-54-01-006-|Монтаж хребтовых балок|1 т|-|3,2|-<br>2-144-03|Монтажник3 разр.|3|
|01-01|||||2-144-04|Монтажник 4разр.|3|
||||||2-144-05|Монтажник5 разр.|2|
||||||2-144-06|Монтажник6 разр.|1|
|Н-54-01-006-|Контрольная затяжка|10 болтов|-|0,98|-<br>2-144-04|Монтажник 4разр.|1|
|02-01|высокопрочных болтов||||2-144-06|Монтажник6 разр.|1|
|Н-54-01-006-|Монтаж деталей и блоков|1 деталь|-|3,4|-<br>2-144-03|Монтажник3 разр.|2|
|03-01|жесткого диска массой до 500 кг:||||2-144-04|Монтажник 4разр.|2|
||1 деталь||||2-144-05|Монтажник5 разр.|1|
||||||2-144-06|Монтажник6 разр.|1|
|Н-54-01-006-|Монтаж деталей и блоков|1 т|-|22|-<br>2-144-03|Монтажник3 разр.|2|
|04-01|жесткого диска массой до 500 кг:||||2-144-04|Монтажник 4разр.|2|
||1 т||||2-144-05|Монтажник5 разр.|1|
||||||2-144-06|Монтажник6 разр.|1|
|Н-54-01-006-|Монтаж деталей и блоков|1 блок|-|13|-<br>2-144-03|Монтажник3 разр.|2|
|05-01|жесткого диска массой св. 500 кг:||||2-144-04|Монтажник 4разр.|2|
||1 блок||||2-144-05|Монтажник5 разр.|1|
||||||2-144-06|Монтажник6 разр.|1|
|Н-54-01-006-|Монтаж деталей и блоков|1 т|-|4,7|-<br>2-144-03|Монтажник3 разр.|2|
|06-01|жесткого диска массой св. 500 кг:||||2-144-04|Монтажник 4разр.|2|
||1 т||||2-144-05|Монтажник5 разр.|1|
||||||2-144-06|Монтажник6 разр.|1|
|Н-54-01-006-|Окончательная выверка|1 т|-|1,7|-<br>2-144-03|Монтажник3 разр.|2|
|07-01|<br>установки хребтовых балок||||2-144-04|Монтажник 4разр.|2|
||жесткого диска и закрепление||||2-144-05|Монтажник5 разр.|2|
||||||2-144-06|Монтажник6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

32 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Табли**<br><br>|**ца Н-54-01-00**<br>|**7 Подъем и установка блоков кар**<br>|**каса, щ**<br> <br>|**иток**||||
|Н-54-01-007-|Блоки (марки) массой св. 0,5 до|1 блок (марка)|1. Установка блоков на проектную|<br>6|-|2-144-03|Монтажник3 разр.|3|
|01-01|10 т: блоки каркаса,||отметку при помощи крана. 2.|||2-144-04|Монтажник 4разр.|2|
||устанавливаемые на фундамент,<br>на 1 блок (марку)||Выверка установленного блока по<br>осям, уровню, отвесу, диагоналям<br>и высотным отметкам с<br>креплением. 3. Сдача блока под<br>сварку.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-007-|Блоки (марки) массой св. 0,5 до|1 т|1. Установка блоков на проектную|<br>2|-|2-144-03|Монтажник3 разр.|3|
|02-01|10 т: блоки каркаса,||отметку при помощи крана. 2.|||2-144-04|Монтажник 4разр.|2|
||устанавливаемые на фундамент,<br>на 1 т||Выверка установленного блока по<br>осям, уровню, отвесу, диагоналям<br>и высотным отметкам с<br>креплением. 3. Сдача блока под<br>сварку.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-007-|Блоки (марки) массой св. 0,5 до|1 блок (марка)|1. Установка блоков на проектную|<br>6|-|2-144-03|Монтажник3 разр.|3|
|03-01|10 т: блоки верхней части каркаса||отметку при помощи крана. 2.|||2-144-04|Монтажник 4разр.|2|
||и каркаса подвесных котлов, на 1<br>блок (марку)||Выверка установленного блока по<br>осям, уровню, отвесу, диагоналям<br>и высотным отметкам с<br>креплением. 3. Сдача блока под<br>сварку.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-007-|Блоки (марки) массой св. 0,5 до|1 т|1. Установка блоков на проектную|<br>4,8|-|2-144-03|Монтажник3 разр.|3|
|04-01|10 т: блоки верхней части каркаса||отметку при помощи крана. 2.|||2-144-04|Монтажник 4разр.|2|
||и каркаса подвесных котлов, на 1<br>т||Выверка установленного блока по<br>осям, уровню, отвесу, диагоналям<br>и высотным отметкам с<br>креплением. 3. Сдача блока под<br>сварку.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

33 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-007-|Блоки (марки) массой св. 0,5 до|1 блок (марка)|1. Установка блоков на проектную|<br>8|-|2-144-03|Монтажник3 разр.|3|
|05-01|10 т: блоки щитов, на 1 блок||отметку при помощи крана. 2.|||2-144-04|Монтажник 4разр.|2|
||(марку)||Выверка установленного блока по<br>осям, уровню, отвесу, диагоналям<br>и высотным отметкам с<br>креплением. 3. Сдача блока под<br>сварку.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-007-|Блоки (марки) массой св. 0,5 до|1 т|1. Установка блоков на проектную|<br>2,6|-|2-144-03|Монтажник3 разр.|3|
|06-01|10 т: блоки щитов, на 1 т||отметку при помощи крана. 2.|||2-144-04|Монтажник 4разр.|2|
||||Выверка установленного блока по<br>осям, уровню, отвесу, диагоналям<br>и высотным отметкам с<br>креплением. 3. Сдача блока под<br>сварку.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-007-|Блоки массой св. 10 т: блоки|1 блок|1. Установка блоков на проектную|<br>12|-|2-144-03|Монтажник3 разр.|3|
|07-01|каркаса, устанавливаемые на||отметку при помощи крана. 2.|||2-144-04|Монтажник 4разр.|2|
||фундамент, на 1 блок||Выверка установленного блока по<br>осям, уровню, отвесу, диагоналям<br>и высотным отметкам с<br>креплением. 3. Сдача блока под<br>сварку.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-007-|Блоки массой св. 10 т: блоки|1 т|1. Установка блоков на проектную|<br>1,3|-|2-144-03|Монтажник3 разр.|3|
|08-01|каркаса, устанавливаемые на||отметку при помощи крана. 2.|||2-144-04|Монтажник 4разр.|2|
||фундамент, на 1 т||Выверка установленного блока по<br>осям, уровню, отвесу, диагоналям<br>и высотным отметкам с<br>креплением. 3. Сдача блока под<br>сварку.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

34 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-007-|Блоки массой св. 10 т: блоки|1 блок|1. Установка блоков на проектную|<br>12|-|2-144-03|Монтажник3 разр.|3|
|09-01|верхней части каркаса и каркаса||отметку при помощи крана. 2.|||2-144-04|Монтажник 4разр.|2|
||подвесных котлов, на 1 блок||Выверка установленного блока по<br>осям, уровню, отвесу, диагоналям<br>и высотным отметкам с<br>креплением. 3. Сдача блока под<br>сварку.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-007-|Блоки массой св. 10 т: блоки|1 т|1. Установка блоков на проектную|<br>3,1|-|2-144-03|Монтажник3 разр.|3|
|10-01|верхней части каркаса и каркаса||отметку при помощи крана. 2.|||2-144-04|Монтажник 4разр.|2|
||подвесных котлов, на 1 т||Выверка установленного блока по<br>осям, уровню, отвесу, диагоналям<br>и высотным отметкам с<br>креплением. 3. Сдача блока под<br>сварку.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-007-|Блоки массой св. 10 т: блоки|1 блок|1. Установка блоков на проектную|<br>15|-|2-144-03|Монтажник3 разр.|3|
|11-01|щитов, на 1 блок||отметку при помощи крана. 2.|||2-144-04|Монтажник 4разр.|2|
||||Выверка установленного блока по<br>осям, уровню, отвесу, диагоналям<br>и высотным отметкам с<br>креплением. 3. Сдача блока под<br>сварку.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-007-|Блоки массой св. 10 т: блоки|1 т|1. Установка блоков на проектную|<br>1,7|-|2-144-03|Монтажник3 разр.|3|
|12-01|щитов, на 1 т||отметку при помощи крана. 2.|||2-144-04|Монтажник 4разр.|2|
||||Выверка установленного блока по<br>осям, уровню, отвесу, диагоналям<br>и высотным отметкам с<br>креплением. 3. Сдача блока под<br>сварку.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

35 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-007-|Добавлять на массу обмуровки:|1 т|1. Установка блоков на проектную|<br>1,1|-|2-144-03|Монтажник3 разр.|3|
|13-01|блоки каркаса, устанавливаемые||отметку при помощи крана. 2.|||2-144-04|Монтажник 4разр.|2|
||на фундамент||Выверка установленного блока по<br>осям, уровню, отвесу, диагоналям<br>и высотным отметкам с<br>креплением. 3. Сдача блока под<br>сварку.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-007-|Добавлять на массу обмуровки:|1 т|1. Установка блоков на проектную|<br>1,1|-|2-144-03|Монтажник3 разр.|3|
|14-01|блоки верхней части каркаса и||отметку при помощи крана. 2.|||2-144-04|Монтажник 4разр.|2|
||каркаса подвесных котлов||Выверка установленного блока по<br>осям, уровню, отвесу, диагоналям<br>и высотным отметкам с<br>креплением. 3. Сдача блока под<br>сварку.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-007-|Добавлять на массу обмуровки:|1 т|1. Установка блоков на проектную|<br>1,1|-|2-144-03|Монтажник3 разр.|3|
|15-01|блоки щитов||отметку при помощи крана. 2.|||2-144-04|Монтажник 4разр.|2|
||||Выверка установленного блока по<br>осям, уровню, отвесу, диагоналям<br>и высотным отметкам с<br>креплением. 3. Сдача блока под<br>сварку.|||2-144-06|Монтажник 6 разр.|1|
|||**Таблица Н-5**|**4-01-008 Установка отдельных дет**|**алей**|||||
|Н-54-01-008-<br>01-01|Установка деталей каркаса:<br>детали (блоки) массой до 1 кг|1 деталь|1. Разметка мест установки. 2.<br>Подъем и установка деталей на<br>проектную отметку. 3. Выверка и<br>поддерживание при закреплении<br>прихваткойсваркой.|0,045|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

36 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-008-<br>02-01|Установка деталей каркаса:<br>детали (блоки) массой до 10 кг|1 деталь|1. Разметка мест установки. 2.<br>Подъем и установка деталей на<br>проектную отметку. 3. Выверка и<br>поддерживание при закреплении<br>прихваткойсваркой.|0,32|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-01-008-|Установка деталей каркаса:|1 деталь|1. Разметка мест установки. 2.|0,2|-|2-144-03|Монтажник3 разр.|1|
|03-01|детали (блоки) массой до 100 кг,<br>на 1 деталь||Подъем и установка деталей на<br>проектную отметку. 3. Выверка и<br>поддерживание при закреплении<br>прихваткойсваркой.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-008-|Установка деталей каркаса:|1 деталь|1. Разметка мест установки. 2.|1,5|-|2-144-03|Монтажник3 разр.|2|
|04-01|детали (блоки) массой до 500 кг,<br>на 1 деталь||Подъем и установка деталей на<br>проектную отметку. 3. Выверка и<br>поддерживание при закреплении<br>прихваткойсваркой.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-008-|Установка деталей каркаса:|1 т|1. Разметка мест установки. 2.|22|-|2-144-03|Монтажник3 разр.|1|
|05-01|детали (блоки) массой до 100 кг,<br>на 1 т||Подъем и установка деталей на<br>проектную отметку. 3. Выверка и<br>поддерживание при закреплении<br>прихваткойсваркой.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-008-|Установка деталей каркаса:|1 т|1. Разметка мест установки. 2.|9,3|-|2-144-03|Монтажник3 разр.|2|
|06-01|детали (блоки) массой до 500 кг,<br>на 1 т||Подъем и установка деталей на<br>проектную отметку. 3. Выверка и<br>поддерживание при закреплении<br>прихваткойсваркой.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-008-|Установка щитов: детали (блоки)|1 деталь|1. Разметка мест установки. 2.|0,26|-|2-144-03|Монтажник3 разр.|1|
|07-01|массой до 100 кг, на 1 деталь||Подъем и установка деталей на<br>проектную отметку. 3. Выверка и<br>поддерживание при закреплении<br>прихваткойсваркой.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

37 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-008-|Установка щитов: детали (блоки)|1 деталь|1. Разметка мест установки. 2.|2|-|2-144-03|Монтажник3 разр.|2|
|08-01|массой до 500 кг, на 1 деталь||Подъем и установка деталей на<br>проектную отметку. 3. Выверка и<br>поддерживание при закреплении<br>прихваткойсваркой.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-008-|Установка щитов: детали (блоки)|1 т|1. Разметка мест установки. 2.|22|-|2-144-03|Монтажник3 разр.|1|
|09-01|массой до 100 кг, на 1 т||Подъем и установка деталей на<br>проектную отметку. 3. Выверка и<br>поддерживание при закреплении<br>прихваткойсваркой.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-008-|Установка щитов: детали (блоки)|1 т|1. Разметка мест установки. 2.|9,3|-|2-144-03|Монтажник3 разр.|2|
|10-01|массой до 500 кг, на 1 т||Подъем и установка деталей на<br>проектную отметку. 3. Выверка и<br>поддерживание при закреплении<br>прихваткойсваркой.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-008-|Добавлять на массу обмуровки|1 т|1. Разметка мест установки. 2.|1,1|-|2-144-03|Монтажник3 разр.|2|
|11-01|или изоляции: детали (блоки)<br>массой до 500 кг||Подъем и установка деталей на<br>проектную отметку. 3. Выверка и<br>поддерживание при закреплении<br>прихваткойсваркой.|||2-144-05|Монтажник 5 разр.|1|
|||**Табли**|**ца Н-54-01-009 Монтаж бункеров**||||||
|Н-54-01-009-|Установка: бункеров массой до 1|1 блок|1. Подъем блока бункера и|9|-|2-144-03|Монтажник3 разр.|3|
|01-01|т, на 1 блок||установка его в проектное|||2-144-04|Монтажник 4разр.|2|
||||положение. 2. Выверка<br>установленного блока по отвесу и<br>высотным отметкам с<br>закреплением. 3. Установка<br>уплотнительных полос,косынок.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

38 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-009-|Установка: бункеров массой до 1|1 т|1. Подъем блока бункера и|2,9|-|2-144-03|Монтажник3 разр.|3|
|02-01|т, на 1 т||установка его в проектное|||2-144-04|Монтажник 4разр.|2|
||||положение. 2. Выверка<br>установленного блока по отвесу и<br>высотным отметкам с<br>закреплением. 3. Установка<br>уплотнительных полос,косынок.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-009-|Установка: бункеров массой св. 1|1 блок|1. Подъем блока бункера и|11|-|2-144-03|Монтажник3 разр.|3|
|03-01|т, на 1 блок||установка его в проектное|||2-144-04|Монтажник 4разр.|2|
||||положение. 2. Выверка<br>установленного блока по отвесу и<br>высотным отметкам с<br>закреплением. 3. Установка<br>уплотнительных полос,косынок.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-009-|Установка: бункеров массой св. 1|1 т|1. Подъем блока бункера и|1,6|-|2-144-03|Монтажник3 разр.|3|
|04-01|т, на 1 т||установка его в проектное|||2-144-04|Монтажник 4разр.|2|
||||положение. 2. Выверка<br>установленного блока по отвесу и<br>высотным отметкам с<br>закреплением. 3. Установка<br>уплотнительных полос,косынок.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-009-|Добавлять на массу обмуровки:|1 т|1. Подъем блока бункера и|1,1|-|2-144-03|Монтажник3 разр.|3|
|05-01|бункеров массой до 1 т||установка его в проектное|||2-144-04|Монтажник 4разр.|2|
||||положение. 2. Выверка<br>установленного блока по отвесу и<br>высотным отметкам с<br>закреплением. 3. Установка<br>уплотнительных полос,косынок.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

39 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-009|-<br>Добавлять на массу обмуровки:|1 т|1. Подъем блока бункера и|1,1|-|2-144-03|Монтажник3 разр.|3|
|06-01|бункеров массой св. 1 т||установка его в проектное|||2-144-04|Монтажник 4разр.|2|
||||положение. 2. Выверка<br>установленного блока по отвесу и<br>высотным отметкам с<br>закреплением. 3. Установка<br>уплотнительных полос,косынок.|||2-144-06|Монтажник 6 разр.|1|
|||**Таблица Н-54-0**|**1-010 Окончательная выверка ка**|**ркасов**|||||
|Н-54-01-010|-<br>Окончательная выверка каркасов|1 котел|1. Подготовка набора|25|-|2-144-03|Монтажник3 разр.|2|
|01-01|котлов устанавливаемых на||металлических подкладок для|||2-144-04|Монтажник 4разр.|2|
||фундамент: масса каркаса до 100||выверки каркаса. 2. Выверка|||2-144-05|Монтажник5 разр.|2|
||т, на 1 котел||установленного каркаса по осям,<br>отвесу, высотным отметкам и<br>диагоналям с установкой<br>подкладок. 3. Окончательное<br>закрепление башмаков колонн<br>каркаса фундаментными болтами<br>или подгибкой арматуры. 4.<br>Подготовка и сдача<br>смонтированного и выверенного<br>каркаса под заливку бетоном. 5.<br>Участие в заполнении монтажного<br>формуляра.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

40 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**абоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**р**<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-010|-<br>Окончательная выверка каркасов|1 т|1. Подготовка набора|0,67|-|2-144-03|Монтажник3 разр.|2|
|02-01|котлов устанавливаемых на||металлических подкладок для|||2-144-04|Монтажник 4разр.|2|
||фундамент: масса каркаса до 100||выверки каркаса. 2. Выверка|||2-144-05|Монтажник 5разр.|2|
||т, на 1 т||установленного каркаса по осям,<br>отвесу, высотным отметкам и<br>диагоналям с установкой<br>подкладок. 3. Окончательное<br>закрепление башмаков колонн<br>каркаса фундаментными болтами<br>или подгибкой арматуры. 4.<br>Подготовка и сдача<br>смонтированного и выверенного<br>каркаса под заливку бетоном. 5.<br>Участие в заполнении монтажного<br>формуляра.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-010|-<br>Окончательная выверка каркасов|1 котел|1. Подготовка набора|68|-|2-144-03|Монтажник3 разр.|2|
|03-01|котлов устанавливаемых на||металлических подкладок для|||2-144-04|Монтажник 4разр.|2|
||фундамент: масса каркаса до 500||выверки каркаса. 2. Выверка|||2-144-05|Монтажник5 разр.|2|
||т, на 1 котел||установленного каркаса по осям,<br>отвесу, высотным отметкам и<br>диагоналям с установкой<br>подкладок. 3. Окончательное<br>закрепление башмаков колонн<br>каркаса фундаментными болтами<br>или подгибкой арматуры. 4.<br>Подготовка и сдача<br>смонтированного и выверенного<br>каркаса под заливку бетоном. 5.<br>Участие в заполнении монтажного<br>формуляра.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 



41 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**абоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**р**<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-010|-<br>Окончательная выверка каркасов|1 т|1. Подготовка набора|0,35|-|2-144-03|Монтажник3 разр.|2|
|04-01|котлов устанавливаемых на||металлических подкладок для|||2-144-04|Монтажник 4разр.|2|
||фундамент: масса каркаса до 500||выверки каркаса. 2. Выверка|||2-144-05|Монтажник 5разр.|2|
||т, на 1 т||установленного каркаса по осям,<br>отвесу, высотным отметкам и<br>диагоналям с установкой<br>подкладок. 3. Окончательное<br>закрепление башмаков колонн<br>каркаса фундаментными болтами<br>или подгибкой арматуры. 4.<br>Подготовка и сдача<br>смонтированного и выверенного<br>каркаса под заливку бетоном. 5.<br>Участие в заполнении монтажного<br>формуляра.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-010|-<br>Окончательная выверка каркасов|1 котел|1. Подготовка набора|160|-|2-144-03|Монтажник3 разр.|2|
|05-01|котлов устанавливаемых на<br>фундамент: масса каркаса свыше||металлических подкладок для<br>выверки каркаса. 2. Выверка|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник5 разр.|2<br>2|
||500 т, на 1 котел||установленного каркаса по осям,<br>отвесу, высотным отметкам и<br>диагоналям с установкой<br>подкладок. 3. Окончательное<br>закрепление башмаков колонн<br>каркаса фундаментными болтами<br>или подгибкой арматуры. 4.<br>Подготовка и сдача<br>смонтированного и выверенного<br>каркаса под заливку бетоном. 5.<br>Участие в заполнении монтажного<br>формуляра.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

42 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-010-|Окончательная выверка каркасов|1 т|1. Подготовка набора|0,24|-|2-144-03|Монтажник3 разр.|2|
|06-01|котлов устанавливаемых на||металлических подкладок для|||2-144-04|Монтажник 4разр.|2|
||фундамент: масса каркаса свыше||выверки каркаса. 2. Выверка|||2-144-05|Монтажник 5разр.|2|
||500 т, на 1 т||установленного каркаса по осям,<br>отвесу, высотным отметкам и<br>диагоналям с установкой<br>подкладок. 3. Окончательное<br>закрепление башмаков колонн<br>каркаса фундаментными болтами<br>или подгибкой арматуры. 4.<br>Подготовка и сдача<br>смонтированного и выверенного<br>каркаса под заливку бетоном. 5.<br>Участие в заполнении монтажного<br>формуляра.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-010-|Окончательная выверка каркасов|1 котел|1. Выверка каркаса по осям,|102|-|2-144-03|Монтажник3 разр.|2|
|07-01|котлов подвесных: масса каркаса||отвесу, высотным отметкам и|||2-144-04|Монтажник 4разр.|2|
||до 500 т, на 1 котел||диагоналям. 2. Осмотр сварных|||2-144-05|Монтажник5 разр.|2|
||||соединений в местах крепления<br>подвесных металлоконструкций<br>каркаса. 3. Участие в заполнении<br>монтажного формуляра.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-010-|Окончательная выверка каркасов|1 т|1. Выверка каркаса по осям,|0,53|-|2-144-03|Монтажник3 разр.|2|
|08-01|котлов подвесных: масса каркаса||отвесу, высотным отметкам и|||2-144-04|Монтажник 4разр.|2|
||до 500 т, на 1 т||диагоналям. 2. Осмотр сварных|||2-144-05|Монтажник5 разр.|2|
||||соединений в местах крепления<br>подвесных металлоконструкций<br>каркаса. 3. Участие в заполнении<br>монтажного формуляра.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

43 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-010-|Окончательная выверка каркасов|1 котел|1. Выверка каркаса по осям,|240|-|2-144-03|Монтажник3 разр.|2|
|09-01|котлов подвесных: масса каркаса||отвесу, высотным отметкам и|||2-144-04|Монтажник 4разр.|2|
||свыше 500 т, на 1 котел||диагоналям. 2. Осмотр сварных|||2-144-05|Монтажник 5разр.|2|
||||соединений в местах крепления<br>подвесных металлоконструкций<br>каркаса. 3. Участие в заполнении<br>монтажного формуляра.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-01-010-|Окончательная выверка каркасов|1 т|1. Выверка каркаса по осям,|0,36|-|2-144-03|Монтажник3 разр.|2|
|10-01|котлов подвесных: масса каркаса||отвесу, высотным отметкам и|||2-144-04|Монтажник 4разр.|2|
||свыше 500 т, на 1 т||диагоналям. 2. Осмотр сварных|||2-144-05|Монтажник5 разр.|2|
||||соединений в местах крепления<br>подвесных металлоконструкций<br>каркаса. 3. Участие в заполнении<br>монтажного формуляра.|||2-144-06|Монтажник 6 разр.|1|
||**Табли**|**ца Н-54-01-011**|**Сборка в блоки лестниц, площадо**|**к и пом**|**остов**||||
|Н-54-01-011-|Сборка в блоки лестниц,|1 отправочная|<br>1. Раскладка деталей на|0,28|-|2-144-02|Монтажник 2разр.|2|
|01-01|площадок и помостов, на 1 марку|заводская марк|а<br>приспособление. 2. Сборка блока|||2-144-04|Монтажник 4разр.|1|
||||лестниц и площадок со стыковкой.<br>3. Выверка собранного блока и<br>закрепление.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-011-|Сборка в блоки лестниц,|1 т|1. Раскладка деталей на|3,8|-|2-144-02|Монтажник 2разр.|2|
|02-01|площадок и помостов, на 1 т||приспособление. 2. Сборка блока|||2-144-04|Монтажник 4разр.|1|
||||лестниц и площадок со стыковкой.<br>3. Выверка собранного блока и<br>закрепление.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

44 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Таблица Н**|**-54-01-012 Уст**|**ановка блоков или отдельных лес**|**тниц и**|**площа**|**док**|||
|Н-54-01-012-|Установка блоков или отдельных|1 блок или|1. Строповка отдельных лестниц,|0,56|-|2-144-03|Монтажник3 разр.|3|
|01-01|лестниц и площадок, на 1 блок<br>или марку|марка|площадок или блоков. 2. Подъем и<br>установка их в проектное<br>положение. 3. Выверка и<br>закрепление. 4. Снятие временных<br>креплений и жесткостей.|<br>||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-012-|Установка блоков или отдельных|1 т|1. Строповка отдельных лестниц,|7,4|-|2-144-03|Монтажник3 разр.|3|
|02-01|лестниц и площадок, на 1 т||площадок или блоков. 2. Подъем и<br>установка их в проектное<br>положение. 3. Выверка и<br>закрепление. 4. Снятие временных<br>креплений и жесткостей.|<br>||2-144-05|Монтажник 5 разр.|1|
||**Таблица Н-54-01-0**|**13 Установка п**|**росечного и рифленого настила н**|**а помос**|**ты или**|**площадк**|**и**||
|Н-54-01-013-|Установка просечного и|1 м2|1. Распаковка настила. 2. Разметка|0,51|-|2-144-02|Монтажник 2разр.|1|
|01-01|рифленого настила на помосты<br>или площадки: на сборочной<br>площадке||настила. 3. Установка настила по<br>месту с креплением. 4. Установка<br>ребержесткости.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-01-013-|Установка просечного и|1 м2|1. Распаковка настила. 2. Разметка|0,55|-|2-144-03|Монтажник3 разр.|1|
|02-01|рифленого настила на помосты<br>или площадки: на месте монтажа||настила. 3. Установка настила по<br>месту с креплением. 4. Установка|||2-144-04|Монтажник 4 разр.|1|
||||<br>ребержесткости.||||||
||**Таблица**|**Н-54-01-014 У**|**становка ограждений к лестницам**|**и пло**|**щадкам**||||
|Н-54-01-014-|Установка ограждений к|1 м ограждения|1. Разметка мест установки стоек|0,46|-|2-144-02|Монтажник 2разр.|1|
|01-01|лестницам и площадкам: на<br>сборочной площадке||для ограждений. 2. Нанизывание<br>стоек на прутья. 3. Установка<br>стоек с прутьями с выравниванием<br>и закреплением. 4. Установка<br>бортовой полосы с подгибкой и<br>закреплением. 5. Зачистка стыков<br>после сварки.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

45 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-014-|Установка ограждений к<br>|1 м ограждения|1. Разметка мест установки стоек|0,53|-|2-144-03|Монтажник3 разр.|1|
|02-01|лестницам и площадкам: на месте<br>монтажа||для ограждений. 2. Нанизывание<br>стоек на прутья. 3. Установка<br>стоек с прутьями с выравниванием<br>и закреплением. 4. Установка<br>бортовой полосы с подгибкой и<br>закреплением. 5. Зачистка стыков<br>после сварки.|||2-144-04|Монтажник 4 разр.|1|
||**Табл**|**ица Н-54-01-01**|**5 Установка металлических лист**|**ов обши**|**вки**||||
|Н-54-01-015-|Установка металлических листов|1 м2 обшивки|1. Комплектование деталей. 2.|7,9|-|2-144-03|Монтажник3 разр.|2|
|01-01|каркасной обшивки: площадь<br>листа до 0,1 м2||Подъем и установка листов<br>обшивки с установкой прокладок.<br>3.Выверка и крепление.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-01-015-|Установка металлических листов|1 м2 обшивки|1. Комплектование деталей. 2.|5,8|-|2-144-03|Монтажник3 разр.|2|
|02-01|каркасной обшивки: площадь<br>листа до 0,25 м2||Подъем и установка листов<br>обшивки с установкой прокладок.<br>3.Выверка и крепление.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-01-015-|Установка металлических листов|1 м2 обшивки|1. Комплектование деталей. 2.|3,2|-|2-144-03|Монтажник3 разр.|2|
|03-01|каркасной обшивки: площадь<br>листа до 0,5 м2||Подъем и установка листов<br>обшивки с установкой прокладок.<br>3.Выверка и крепление.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-01-015-|Установка металлических листов|1 м2 обшивки|1. Комплектование деталей. 2.|2,2|-|2-144-03|Монтажник3 разр.|2|
|04-01|каркасной обшивки: площадь<br>листа до 0,75 м2||Подъем и установка листов<br>обшивки с установкой прокладок.<br>3.Выверка и крепление.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-01-015-|Установка металлических листов|1 м2 обшивки|1. Комплектование деталей. 2.|1,8|-|2-144-03|Монтажник3 разр.|2|
|05-01|каркасной обшивки: площадь<br>листа до 1 м2||Подъем и установка листов<br>обшивки с установкой прокладок.<br>3.Выверка и крепление.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

46 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-015-|Установка металлических листов|1 м2 обшивки|1. Комплектование деталей. 2.|1,6|-|2-144-03|Монтажник3 разр.|2|
|06-01|каркасной обшивки: площадь<br>листа св. 1 м2||Подъем и установка листов<br>обшивки с установкой прокладок.<br>3.Выверка и крепление.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-01-015-|Фасонная обшивка коллекторов и|1 м2 обшивки|1. Комплектование деталей. 2.|10,5|-|2-144-03|Монтажник3 разр.|2|
|07-01|колонн каркаса: площадь листа<br>до 0,1 м2||Подъем и установка листов<br>обшивки с установкой прокладок.<br>3.Выверка и крепление.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-015-|Фасонная обшивка коллекторов и|1 м2 обшивки|1. Комплектование деталей. 2.|7,8|-|2-144-03|Монтажник3 разр.|2|
|08-01|колонн каркаса: площадь листа<br>до 0,25 м2||Подъем и установка листов<br>обшивки с установкой прокладок.<br>3.Выверка и крепление.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-015-|Фасонная обшивка коллекторов и|1 м2 обшивки|1. Комплектование деталей. 2.|4,3|-|2-144-03|Монтажник3 разр.|2|
|09-01|колонн каркаса: площадь листа<br>до 0,5 м2||Подъем и установка листов<br>обшивки с установкой прокладок.<br>3.Выверка и крепление.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-015-|Фасонная обшивка коллекторов и|1 м2 обшивки|1. Комплектование деталей. 2.|3|-|2-144-03|Монтажник3 разр.|2|
|10-01|колонн каркаса: площадь листа<br>до 0,75 м2||Подъем и установка листов<br>обшивки с установкой прокладок.<br>3.Выверка и крепление.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-015-|Фасонная обшивка коллекторов и|1 м2 обшивки|1. Комплектование деталей. 2.|2,5|-|2-144-03|Монтажник3 разр.|2|
|11-01|колонн каркаса: площадь листа<br>до 1 м2||Подъем и установка листов<br>обшивки с установкой прокладок.<br>3.Выверка и крепление.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-015-|Фасонная обшивка коллекторов и|1 м2 обшивки|1. Комплектование деталей. 2.|2,1|-|2-144-03|Монтажник3 разр.|2|
|12-01|колонн каркаса: площадь листа<br>св. 1 м2||Подъем и установка листов<br>обшивки с установкой прокладок.<br>3.Выверка и крепление.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

47 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|||**Таблица**|**Н-54-01-016 Установка уплотн**|**ений**|||||
|Н-54-01-016-|Полосы, планки, на сборочной|1 м|1. Комплектование деталей|0,69|-|2-144-03|Монтажник3 разр.|1|
|01-01|площадке: установка||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-<br>02-01|Полосы, планки, на сборочной<br>площадке: зачистка кромок и<br>местустановки|1 м|1. Зачистка кромок и мест<br>установки шлифовальной<br>машинкой.|0,31|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-01-016-|Полосы, планки, на месте|1 м|1. Комплектование деталей|0,95|-|2-144-03|Монтажник3 разр.|1|
|03-01|монтажа: установка||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Полосы, планки, на месте|1 м|1. Зачистка кромок и мест|0,34|-|2-144-04|Монтажник 4 разр.|1|
|04-01|монтажа: зачистка кромок и мест<br>установки||установки шлифовальной<br>машинкой.||||||
|Н-54-01-016-|Установка на сборочной|1 шт.|1. Комплектование деталей|0,4|-|2-144-03|Монтажник3 разр.|1|
|05-01|площадке гребенок: массой до 1<br>кг, на 1 шт||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Установка на сборочной|100 кг|1. Комплектование деталей|60|-|2-144-03|Монтажник 3разр.|1|
|06-01|площадке гребенок: массой до 1<br>кг, на 100 кг||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Установка на сборочной|1 шт.|1. Комплектование деталей|0,86|-|2-144-03|Монтажник3 разр.|1|
|07-01|площадке гребенок: массой до 10<br>кг, на 1 шт||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Установка на сборочной|100 кг|1. Комплектование деталей|21,5|-|2-144-03|Монтажник3 разр.|1|
|08-01|площадке гребенок: массой до 10<br>кг на 100 кг||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

48 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-016-|Установка на сборочной|1 шт.|1. Комплектование деталей|2,6|-|2-144-03|Монтажник3 разр.|1|
|09-01|площадке гребенок: массой до 20<br>кг, на 1 шт||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Установка на сборочной|100 кг|1. Комплектование деталей|13|-|2-144-03|Монтажник3 разр.|1|
|10-01|площадке гребенок: массой до 20<br>кг на 100 кг||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-<br>11-01|Зачистка на сборочной площадке<br>кромок и мест установки<br>гребенок:массойдо1 кг|100 кг|1. Зачистка кромок и мест<br>установки шлифовальной<br>машинкой.|32|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-01-016-<br>12-01|Зачистка на сборочной площадке<br>кромок и мест установки<br>гребенок:массойдо10кг|100 кг|1. Зачистка кромок и мест<br>установки шлифовальной<br>машинкой.|32|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-01-016-<br>13-01|Зачистка на сборочной площадке<br>кромок и мест установки<br>гребенок:массойдо20кг|100 кг|1. Зачистка кромок и мест<br>установки шлифовальной<br>машинкой.|32|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-01-016-|Установка на месте монтажа|1 шт.|1. Комплектование деталей|0,53|-|2-144-03|Монтажник3 разр.|1|
|14-01|гребенок: массой до 1 кг, на 1 шт||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Установка на месте монтажа|100 кг|1. Комплектование деталей|71|-|2-144-03|Монтажник3 разр.|1|
|15-01|гребенок: массой до 1 кг, на 100<br>кг||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Установка на месте монтажа|1 шт.|1. Комплектование деталей|1,1|-|2-144-03|Монтажник3 разр.|1|
|16-01|гребенок: массой до 10 кг, на 1<br>шт||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Креплениедеталей.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

49 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-016-|Установка на месте монтажа|100 кг|1. Комплектование деталей|30,5|-|2-144-03|Монтажник3 разр.|1|
|17-01|гребенок: массой до 10 кг, на 100<br>кг||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Установка на месте монтажа|1 шт.|1. Комплектование деталей|3,3|-|2-144-03|Монтажник3 разр.|1|
|18-01|гребенок: массой до 20 кг, на 1<br>шт||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Установка на месте монтажа|100 кг|1. Комплектование деталей|18,5|-|2-144-03|Монтажник3 разр.|1|
|19-01|гребенок: массой до 20 кг, на 100<br>кг||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Зачистка на месте монтажа|100 кг|1. Зачистка кромок и мест|36|-|2-144-04|Монтажник 4 разр.|1|
|20-01|кромок и мест установки<br>гребенок:массойдо1 кг||установки шлифовальной<br>машинкой.||||||
|Н-54-01-016-|Зачистка на месте монтажа|100 кг|1. Зачистка кромок и мест|36|-|2-144-04|Монтажник 4 разр.|1|
|21-01|кромок и мест установки<br>гребенок:массойдо10кг||установки шлифовальной<br>машинкой.||||||
|Н-54-01-016-|Зачистка на месте монтажа|100 кг|1. Зачистка кромок и мест|36|-|2-144-04|Монтажник 4 разр.|1|
|22-01|кромок и мест установки<br>гребенок:массойдо20кг||установки шлифовальной<br>машинкой.||||||
|Н-54-01-016-|Установка на сборочной|1 шт.|1. Комплектование деталей|0,1|-|2-144-03|Монтажник3 разр.|1|
|23-01|площадке уплотнительных<br>листов, косынок, скоб: массой до<br>1 кг,на 1 шт||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Установка на сборочной|100 кг|1. Комплектование деталей|20|-|2-144-03|Монтажник3 разр.|1|
|24-01|площадке уплотнительных<br>листов, косынок, скоб: массой до<br>1 кг,на 100 кг||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Креплениедеталей.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

50 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-016-|Установка на сборочной|1 шт.|1. Комплектование деталей|0,2|-|2-144-03|Монтажник3 разр.|1|
|25-01|площадке уплотнительных<br>листов, косынок, скоб: массой до<br>10кг,на 1 шт||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Установка на сборочной|100 кг|1. Комплектование деталей|10|-|2-144-03|Монтажник3 разр.|1|
|26-01|площадке уплотнительных<br>листов, косынок, скоб: массой до<br>10кг,на 100кг||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Установка на сборочной|1 шт.|1. Комплектование деталей|0,6|-|2-144-03|Монтажник3 разр.|1|
|27-01|площадке уплотнительных<br>листов, косынок, скоб: массой до<br>50кг,на 1 шт||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-<br>28-01|Установка на сборочной<br>площадке уплотнительных<br>листов, косынок, скоб: массой до<br>50кг,на 100кг|100 кг|1. Комплектование деталей<br>уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|6|-|2-144-03 <br>2-144-05|Монтажник3 разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-01-016-<br>29-01|Зачистка кромок и мест<br>установки уплотнительных<br>листов, косынок, скоб, на<br>сборочной площадке: массой до 1<br>кг|100 кг|1. Зачистка кромок и мест<br>установки шлифовальной<br>машинкой.|19,5|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-01-016-<br>30-01|Зачистка кромок и мест<br>установки уплотнительных<br>листов, косынок, скоб, на<br>сборочной площадке: массой до<br>10кг|100 кг|1. Зачистка кромок и мест<br>установки шлифовальной<br>машинкой.|19,5|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-01-016-<br>31-01|Зачистка кромок и мест<br>установки уплотнительных<br>листов, косынок, скоб, на<br>сборочной площадке: массой до<br>50кг|100 кг|1. Зачистка кромок и мест<br>установки шлифовальной<br>машинкой.|19,5|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

51 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-016-|Установка на месте монтажа|1 шт.|1. Комплектование деталей|0,15|-|2-144-03|Монтажник3 разр.|1|
|32-01|уплотнительных листов, косынок,<br>скоб: массой до 1 кг, на 1 шт||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Установка на месте монтажа|100 кг|1. Комплектование деталей|30|-|2-144-03|Монтажник3 разр.|1|
|33-01|уплотнительных листов, косынок,<br>скоб: массой до 1 кг, на 100 кг||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Установка на месте монтажа|1 шт.|1. Комплектование деталей|0,3|-|2-144-03|Монтажник3 разр.|1|
|34-01|уплотнительных листов, косынок,<br>скоб: массой до 10 кг, на 1 шт||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Установка на месте монтажа|100 кг|1. Комплектование деталей|15|-|2-144-03|Монтажник3 разр.|1|
|35-01|уплотнительных листов, косынок,<br>скоб: массой до 10 кг, на 100 кг||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Установка на месте монтажа|1 шт.|1. Комплектование деталей|0,9|-|2-144-03|Монтажник3 разр.|1|
|36-01|уплотнительных листов, косынок,<br>скоб: массой до 50 кг, на 1 шт||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Установка на месте монтажа|100 кг|1. Комплектование деталей|9|-|2-144-03|Монтажник3 разр.|1|
|37-01|уплотнительных листов, косынок,<br>скоб: массой до 50 кг, на 100 кг||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-<br>38-01|Зачистка кромок и мест<br>установки уплотнительных<br>листов, косынок, скоб, на месте<br>монтажа:массойдо1 кг|100 кг|1. Зачистка кромок и мест<br>установки шлифовальной<br>машинкой.|21,5|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

52 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-016-<br>39-01|Зачистка кромок и мест<br>установки уплотнительных<br>листов, косынок, скоб, на месте<br>монтажа:массойдо10кг|100 кг|1. Зачистка кромок и мест<br>установки шлифовальной<br>машинкой.|21,5|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-01-016-<br>40-01|Зачистка кромок и мест<br>установки уплотнительных<br>листов, косынок, скоб, на месте<br>монтажа:массойдо 50кг|100 кг|1. Зачистка кромок и мест<br>установки шлифовальной<br>машинкой.|21,5|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-01-016-|Установка на сборочной|1 шт.|1. Комплектование деталей|0,17|-|2-144-03|Монтажник3 разр.|1|
|41-01|площадке компенсаторов и<br>уплотнительных коробов: массой<br>до1 кг,на 1 шт||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Установка на сборочной|100 кг|1. Комплектование деталей|32|-|2-144-03|Монтажник3 разр.|1|
|42-01|площадке компенсаторов и<br>уплотнительных коробов: массой<br>до1 кг,на 100кг||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Установка на сборочной|1 шт.|1. Комплектование деталей|0,32|-|2-144-03|Монтажник3 разр.|1|
|43-01|площадке компенсаторов и<br>уплотнительных коробов: массой<br>до10 кг,на 1 шт||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Установка на сборочной|100 кг|1. Комплектование деталей|16,5|-|2-144-03|Монтажник3 разр.|1|
|44-01|площадке компенсаторов и<br>уплотнительных коробов: массой<br>до10кг,на 100кг||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Установка на сборочной|1 шт.|1. Комплектование деталей|0,97|-|2-144-03|Монтажник3 разр.|1|
|45-01|площадке компенсаторов и<br>уплотнительных коробов: массой<br>до 50кг,на 1 шт||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

53 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-016-|Установка на сборочной|100 кг|1. Комплектование деталей|9,7|-|2-144-03|Монтажник3 разр.|1|
|46-01|площадке компенсаторов и<br>уплотнительных коробов: массой<br>до 50кг,на 100кг||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-<br>47-01|Зачистка кромок и мест<br>установки компенсаторов и<br>уплотнительных коробов на<br>сборочной площадке: массой до 1<br>кг|100 кг|1. Зачистка кромок и мест<br>установки шлифовальной<br>машинкой.|19,5|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-01-016-<br>48-01|Зачистка кромок и мест<br>установки компенсаторов и<br>уплотнительных коробов на<br>сборочной площадке: массой до<br>10кг|100 кг|1. Зачистка кромок и мест<br>установки шлифовальной<br>машинкой.|19,5|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-01-016-<br>49-01|Зачистка кромок и мест<br>установки компенсаторов и<br>уплотнительных коробов на<br>сборочной площадке: массой до<br>50кг|100 кг|1. Зачистка кромок и мест<br>установки шлифовальной<br>машинкой.|19,5|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-01-016-|Установка на месте монтажа|1 шт.|1. Комплектование деталей|0,24|-|2-144-03|Монтажник 3разр.|1|
|50-01|компенсаторов и уплотнительных<br>коробов: массой до 1 кг, на 1 шт||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Установка на месте монтажа|100 кг|1. Комплектование деталей|48,5|-|2-144-03|Монтажник3 разр.|1|
|51-01|компенсаторов и уплотнительных<br>коробов: массой до 1 кг, на 100 кг||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Установка на месте монтажа|1 шт.|1. Комплектование деталей|0,49|-|2-144-03|Монтажник3 разр.|1|
|52-01|компенсаторов и уплотнительных<br>коробов: массой до 10 кг, на 1 шт||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

54 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-016-|Установка на месте монтажа|100 кг|1. Комплектование деталей|24,5|-|2-144-03|Монтажник3 разр.|1|
|53-01|компенсаторов и уплотнительных<br>коробов: массой до 10 кг, на 100<br>кг||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Установка на месте монтажа|1 шт.|1. Комплектование деталей|1,5|-|2-144-03|Монтажник3 разр.|1|
|54-01|компенсаторов и уплотнительных<br>коробов: массой до 50 кг, на 1 шт||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Установка на месте монтажа|100 кг|1. Комплектование деталей|14,5|-|2-144-03|Монтажник3 разр.|1|
|55-01|компенсаторов и уплотнительных<br>коробов: массой до 50 кг, на 100<br>кг||уплотнений. 2. Установка<br>уплотнений по месту. 3.<br>Крепление деталей.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-<br>56-01|Зачистка кромок и мест<br>установки компенсаторов и<br>уплотнительных коробов на<br>местемонтажа:массойдо1 кг|100 кг|1. Зачистка кромок и мест<br>установки шлифовальной<br>машинкой.|21,5|-|2-144-06|Монтажник 6 разр.|1|
|Н-54-01-016-<br>57-01|Зачистка кромок и мест<br>установки компенсаторов и<br>уплотнительных коробов на<br>местемонтажа:массойдо10 кг|100 кг|1. Зачистка кромок и мест<br>установки шлифовальной<br>машинкой.|21,5|-|2-144-06|Монтажник 6 разр.|1|
|Н-54-01-016-<br>58-01|Зачистка кромок и мест<br>установки компенсаторов и<br>уплотнительных коробов на<br>местемонтажа:массойдо 50кг|100 кг|1. Зачистка кромок и мест<br>установки шлифовальной<br>машинкой.|21,5|-|2-144-06|Монтажник 6 разр.|1|
|Н-54-01-016-|Установка сильфонных|1 уплотнение|1. Установка уплотнений с|3|-|2-144-03|Монтажник3 разр.|2|
|59-01|уплотнений: диаметр условного<br>прохода до 150 мм||зачисткой и креплением<br>полукольцами. 2. Установка<br>кожуха науплотнения.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

55 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-016-|Установка сильфонных|1 уплотнение|1. Установка уплотнений с|3,8|-|2-144-03|Монтажник3 разр.|2|
|60-01|уплотнений: диаметр условного<br>прохода до 250 мм||зачисткой и креплением<br>полукольцами. 2. Установка<br>кожуха науплотнения.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-|Установка сильфонных|1 уплотнение|1. Установка уплотнений с|5,6|-|2-144-03|Монтажник3 разр.|2|
|61-01|уплотнений: диаметр условного<br>прохода до 550 мм||зачисткой и креплением<br>полукольцами. 2. Установка<br>кожуха науплотнения.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-01-016-<br>62-01|Зачистка шлифовальной<br>машинкой сильфонных<br>уплотнений: диаметр условного<br>проходадо150мм|1 уплотнение|1. Зачистка кромок и мест<br>установки шлифовальной<br>машинкой.|1|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-01-016-<br>63-01|Зачистка шлифовальной<br>машинкой сильфонных<br>уплотнений: диаметр условного<br>проходадо250мм|1 уплотнение|1. Зачистка кромок и мест<br>установки шлифовальной<br>машинкой.|1,3|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-01-016-<br>64-01|Зачистка шлифовальной<br>машинкой сильфонных<br>уплотнений: диаметр условного<br>проходадо550 мм|1 уплотнение|1. Зачистка кромок и мест<br>установки шлифовальной<br>машинкой.|2|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-01-016-<br>65-01|Заготовка уплотняющих пластин<br>в местах стыковки панелей по<br>плавниковым трубам|1 пластина|1. Нарезка пластин<br>шлифмашинкой. 2. Зачистка<br>пластин и мест установки. 3.<br>Установка пластин по месту с<br>поддерживанием при прихватке<br>сваркой.|0,09|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

56 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-01-016-<br>66-01|Установка уплотняющих пластин<br>в местах стыковки панелей по<br>плавниковым трубам|1 пластина|1. Нарезка пластин<br>шлифмашинкой. 2. Зачистка<br>пластин и мест установки. 3.<br>Установка пластин по месту с<br>поддерживанием при прихватке<br>сваркой.|0,2|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-01-016-<br>67-01|Прихватка сваркой уплотняющих<br>пластин в местах стыковки<br>панелей по плавниковым трубам|1 пластина|1. Нарезка пластин<br>шлифмашинкой. 2. Зачистка<br>пластин и мест установки. 3.<br>Установка пластин по месту с<br>поддерживанием при прихватке<br>сваркой.|0,06|-|2-218-05|Электросварщик 5<br>разр.|1|
||**Т**|**аблица Н-54-0**|**1-017 Установка лазов, гляделок**|**и люков**|||||
|Н-54-01-017-|Установка люков и лазов, на 1 шт|1 шт.|1. Установка люков, лазов и|1,5|-|2-144-03|Монтажник3 разр.|1|
|01-01|||гляделок. 2. Окончательное<br>крепление болтами с<br>изготовлением асбестовых<br>прокладок.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-01-017-|Установка люков и лазов, на 1 т|1 т|1. Установка люков, лазов и|9,3|-|2-144-03|Монтажник3 разр.|1|
|02-01|||гляделок. 2. Окончательное<br>крепление болтами с<br>изготовлением асбестовых<br>прокладок.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-01-017-|Установка гляделок|1 шт.|1. Установка люков, лазов и|0,75|-|2-144-03|Монтажник3 разр.|1|
|03-01|||гляделок. 2. Окончательное<br>крепление болтами с<br>изготовлением асбестовых<br>прокладок.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

57 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|||**Раздел Н-54**|**-02 Монтаж барабанов и коллекто**|**ров**|||||
|||**Таблица Н-5**|**4-02-001 Технический осмотр бара**|**банов**|||||
|Н-54-02-001-|Технический осмотр барабана:|1 барабан|1. Снятие колпачков и заглушек и|5|-|2-144-03|Монтажник 3разр.|1|
|01-01|массой до 5 т||очистка трубных отверстий и|||2-144-04|Монтажник 4разр.|1|
||||штуцеров от консервирующей<br>смазки. 2. Проведение<br>технического осмотра барабана с<br>проверкой заводской керновки,<br>размеров расположения трубных<br>отверстий или штуцеров и<br>отсутствия в металле барабана<br>трещин, расслоений, закатов и<br>глубоких язвин. 3. Проверка<br>размеров отверстий для труб по<br>шаблону.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-02-001-|Технический осмотр барабана:|1 барабан|1. Снятие колпачков и заглушек и|7|-|2-144-03|Монтажник3 разр.|1|
|02-01|массой до 15 т||очистка трубных отверстий и|||2-144-04|Монтажник 4разр.|1|
||||штуцеров от консервирующей<br>смазки. 2. Проведение<br>технического осмотра барабана с<br>проверкой заводской керновки,<br>размеров расположения трубных<br>отверстий или штуцеров и<br>отсутствия в металле барабана<br>трещин, расслоений, закатов и<br>глубоких язвин. 3. Проверка<br>размеров отверстий для труб по<br>шаблону.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

58 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-001-|Технический осмотр барабана:|1 барабан|1. Снятие колпачков и заглушек и|10,5|-|2-144-03|Монтажник3 разр.|1|
|03-01|массой до 25 т||очистка трубных отверстий и|||2-144-04|Монтажник 4разр.|1|
||||штуцеров от консервирующей<br>смазки. 2. Проведение<br>технического осмотра барабана с<br>проверкой заводской керновки,<br>размеров расположения трубных<br>отверстий или штуцеров и<br>отсутствия в металле барабана<br>трещин, расслоений, закатов и<br>глубоких язвин. 3. Проверка<br>размеров отверстий для труб по<br>шаблону.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-02-001-|Технический осмотр барабана:|1 барабан|1. Снятие колпачков и заглушек и|14|-|2-144-03|Монтажник3 разр.|1|
|04-01|массой до 50 т||очистка трубных отверстий и|||2-144-04|Монтажник 4разр.|1|
||||штуцеров от консервирующей<br>смазки. 2. Проведение<br>технического осмотра барабана с<br>проверкой заводской керновки,<br>размеров расположения трубных<br>отверстий или штуцеров и<br>отсутствия в металле барабана<br>трещин, расслоений, закатов и<br>глубоких язвин. 3. Проверка<br>размеров отверстий для труб по<br>шаблону.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

59 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-001-|Технический осмотр барабана:|1 барабан|1. Снятие колпачков и заглушек и|17|-|2-144-03|Монтажник3 разр.|1|
|05-01|массой до 65 т||очистка трубных отверстий и|||2-144-04|Монтажник 4разр.|1|
||||штуцеров от консервирующей<br>смазки. 2. Проведение<br>технического осмотра барабана с<br>проверкой заводской керновки,<br>размеров расположения трубных<br>отверстий или штуцеров и<br>отсутствия в металле барабана<br>трещин, расслоений, закатов и<br>глубоких язвин. 3. Проверка<br>размеров отверстий для труб по<br>шаблону.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-02-001-<br>06-01|Технический осмотр барабана:<br>массой до 85 т|1 барабан|1. Снятие колпачков и заглушек и<br>очистка трубных отверстий и|20|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|1<br>1|
||||штуцеров от консервирующей<br>смазки. 2. Проведение<br>технического осмотра барабана с<br>проверкой заводской керновки,<br>размеров расположения трубных<br>отверстий или штуцеров и<br>отсутствия в металле барабана<br>трещин, расслоений, закатов и<br>глубоких язвин. 3. Проверка<br>размеров отверстий для труб по<br>шаблону.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

60 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-001-|Технический осмотр барабана:|1 барабан|1. Снятие колпачков и заглушек и|25|-|2-144-03|Монтажник3 разр.|1|
|07-01|массой до 110 т||очистка трубных отверстий и|||2-144-04|Монтажник 4разр.|1|
||||штуцеров от консервирующей<br>смазки. 2. Проведение<br>технического осмотра барабана с<br>проверкой заводской керновки,<br>размеров расположения трубных<br>отверстий или штуцеров и<br>отсутствия в металле барабана<br>трещин, расслоений, закатов и<br>глубоких язвин. 3. Проверка<br>размеров отверстий для труб по<br>шаблону.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-02-001-<br>08-01|Технический осмотр барабана:<br>массой до 120 т|1 барабан|1. Снятие колпачков и заглушек и<br>очистка трубных отверстий и<br>штуцеров от консервирующей<br>смазки. 2. Проведение<br>технического осмотра барабана с<br>проверкой заводской керновки,<br>размеров расположения трубных<br>отверстий или штуцеров и<br>отсутствия в металле барабана<br>трещин, расслоений, закатов и<br>глубоких язвин. 3. Проверка<br>размеров отверстий для труб по<br>шаблону.|27|-|2-144-03 <br>2-144-04 <br>2-144-06|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 6 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

61 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-001-|Технический осмотр барабана:|1 барабан|1. Снятие колпачков и заглушек и|32|-|2-144-03|Монтажник3 разр.|1|
|09-01|массой до 150 т||очистка трубных отверстий и|||2-144-04|Монтажник 4разр.|1|
||||штуцеров от консервирующей<br>смазки. 2. Проведение<br>технического осмотра барабана с<br>проверкой заводской керновки,<br>размеров расположения трубных<br>отверстий или штуцеров и<br>отсутствия в металле барабана<br>трещин, расслоений, закатов и<br>глубоких язвин. 3. Проверка<br>размеров отверстий для труб по<br>шаблону.|||2-144-06|Монтажник 6 разр.|1|
|||**Таблица Н**|**-54-02-002 Установка опор и подве**|**сок**|||||
|Н-54-02-002-|Подготовка опор к монтажу, на 1|1 опора|1. Распаковка. 2. Комплектование|1|-|2-144-03|Монтажник3 разр.|2|
|01-01|опору||деталей. 3. Расконсервация. 4.<br>Технический осмотр деталей с<br>проверкой размеров и плотности<br>прилегания. 5.Прогонкарезьбы.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-02-002-|Подготовка опор к монтажу, на 1|1 т|1. Распаковка. 2. Комплектование|12|-|2-144-03|Монтажник3 разр.|2|
|02-01|т||деталей. 3. Расконсервация. 4.<br>Технический осмотр деталей с<br>проверкой размеров и плотности<br>прилегания. 5.Прогонкарезьбы.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-02-002-|Установка: опор, на 1 шт|1 шт.|1. Разметка места установки. 2.|0,4|-|2-144-03|Монтажник3 разр.|2|
|03-01|||Подъём и установка опоры или<br>подвески по месту с вырубкой и<br>установкой компенсирующих<br>прокладок. 3. Выверка<br>установленной опоры или<br>подвески изакрепление.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

62 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-002-|Установка: опор, на 1 т|1 т|1. Разметка места установки. 2.|15|-|2-144-03|Монтажник3 разр.|2|
|04-01|||Подъём и установка опоры или<br>подвески по месту с вырубкой и<br>установкой компенсирующих<br>прокладок. 3. Выверка<br>установленной опоры или<br>подвески изакрепление.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-02-002-|Установка: подвесок жестких, на|1 шт.|1. Разметка места установки. 2.|0,4|-|2-144-03|Монтажник3 разр.|2|
|05-01|1 шт||Подъём и установка опоры или<br>подвески по месту с вырубкой и<br>установкой компенсирующих<br>прокладок. 3. Выверка<br>установленной опоры или<br>подвески изакрепление.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-02-002-|Установка: подвесок жестких, на|1 т|1. Разметка места установки. 2.|18|-|2-144-03|Монтажник3 разр.|2|
|06-01|1 т||Подъём и установка опоры или<br>подвески по месту с вырубкой и<br>установкой компенсирующих<br>прокладок. 3. Выверка<br>установленной опоры или<br>подвески изакрепление.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-02-002-|Установка: подвесок пружинных,|1 шт.|1. Разметка места установки. 2.|1,6|-|2-144-03|Монтажник3 разр.|2|
|07-01|на 1 шт||Подъём и установка опоры или<br>подвески по месту с вырубкой и<br>установкой компенсирующих<br>прокладок. 3. Выверка<br>установленной опоры или<br>подвески изакрепление.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

63 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-002-|Установка: подвесок пружинных,|1 т|1. Разметка места установки. 2.|27,5|-|2-144-03|Монтажник3 разр.|2|
|08-01|на 1 т||Подъём и установка опоры или<br>подвески по месту с вырубкой и<br>установкой компенсирующих<br>прокладок. 3. Выверка<br>установленной опоры или<br>подвески изакрепление.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-02-002-|Добавлять на установку одной|1 шт.|-|0,24|-|2-144-03|Монтажник3 разр.|2|
|09-01|пружины массой:до 1 кг|||||2-144-05|Монтажник5 разр.|1|
|Н-54-02-002-|Добавлять на установку одной|1 шт.|-|0,58|-|2-144-03|Монтажник3 разр.|2|
|10-01|пружины массой:до 10 кг|||||2-144-05|Монтажник5 разр.|1|
|Н-54-02-002-|Добавлять на установку одной|1 шт.|-|1,3|-|2-144-03|Монтажник3 разр.|2|
|11-01|пружины массой: св. 10 кг|||||2-144-05|Монтажник5 разр.|1|
|Н-54-02-002-|Натяжение подвесок пружинных|1 шт.|1. Натягивание подвески в|3,4|-|2-144-03|Монтажник3 разр.|1|
|12-01|в соответствии с проектой<br>нагрузкой||соответствии с проектной<br>нагрузкой со снятием и<br>установкой гаек с очисткой<br>деталей.|||2-144-05|Монтажник 5 разр.|1|
||**Таб**|**лица Н-54-02-0**|**03 Открытие и закрытие люков у**|**бараба**|**нов**||||
|Н-54-02-003-|Открытие люка у барабанов|1 шт.|1. Отвёртывание гайки и открытие|<br>0,3|-|2-144-03|Монтажник 3разр.|1|
|01-01|||люка.|||2-144-04|Монтажник 4разр.|1|
|Н-54-02-003-|Закрытие люка у барабанов|1 шт.|1. Очистка деталей с зачисткой|0,99|-|2-144-03|Монтажник3 разр.|1|
|02-01|||зеркал и запиловкой заусенцев. 2.<br>Закрытие люка с изготовлением и<br>установкой прокладок, промазкой<br>графитом и креплением.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

64 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|||**Таблица**|**Н-54-02-004 Установка барабано**|**в**|||||
|Н-54-02-004|-<br>Установка барабана, на 1 барабан|1 барабан|1. Подготовка к подъёму. 2.|9|-|2-144-03|Монтажник3 разр.|2|
|01-01|||Пробная вывеска барабана. 3.|||2-144-04|Монтажник 4разр.|2|
||||Подъём барабана с помощью|||2-144-05|Монтажник5 разр.|1|
||||мостового крана и<br>дополнительных подъёмных<br>средств и укладка на опоры или<br>подвешивание на подвесках. 4.<br>Предварительная выверка и<br>закрепление. 5. Проведение<br>окончательной выверки барабана<br>по осям и высотным отметкам в<br>соответствии с чертежами при<br>помощи гидроуровня и отвеса. 6.<br>Закрепление барабана в<br>выверенном положении (до<br>закрепления контрольными<br>трубами).|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

65 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-004|-<br>Установка барабана, на 1 т|1 т|1. Подготовка к подъёму. 2.|0,45|-|2-144-03|Монтажник3 разр.|2|
|02-01|||Пробная вывеска барабана. 3.|||2-144-04|Монтажник 4разр.|2|
||||Подъём барабана с помощью|||2-144-05|Монтажник 5разр.|1|
||||мостового крана и<br>дополнительных подъёмных<br>средств и укладка на опоры или<br>подвешивание на подвесках. 4.<br>Предварительная выверка и<br>закрепление. 5. Проведение<br>окончательной выверки барабана<br>по осям и высотным отметкам в<br>соответствии с чертежами при<br>помощи гидроуровня и отвеса. 6.<br>Закрепление барабана в<br>выверенном положении (до<br>закрепления контрольными<br>трубами).|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

66 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-004|-<br>Окончательная выверка барабана,|1 барабан|1. Подготовка к подъёму. 2.|9|-|2-144-03|Монтажник3 разр.|2|
|03-01|на 1 барабан||Пробная вывеска барабана. 3.|||2-144-04|Монтажник 4разр.|2|
||||Подъём барабана с помощью|||2-144-05|Монтажник 5разр.|1|
||||мостового крана и<br>дополнительных подъёмных<br>средств и укладка на опоры или<br>подвешивание на подвесках. 4.<br>Предварительная выверка и<br>закрепление. 5. Проведение<br>окончательной выверки барабана<br>по осям и высотным отметкам в<br>соответствии с чертежами при<br>помощи гидроуровня и отвеса. 6.<br>Закрепление барабана в<br>выверенном положении (до<br>закрепления контрольными<br>трубами).|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

67 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-004-|Окончательная выверка барабана,|1 т|1. Подготовка к подъёму. 2.|0,45|-|2-144-03|Монтажник3 разр.|2|
|04-01|на 1 т||Пробная вывеска барабана. 3.|||2-144-04|Монтажник 4разр.|2|
||||Подъём барабана с помощью|||2-144-05|Монтажник 5разр.|1|
||||мостового крана и<br>дополнительных подъёмных<br>средств и укладка на опоры или<br>подвешивание на подвесках. 4.<br>Предварительная выверка и<br>закрепление. 5. Проведение<br>окончательной выверки барабана<br>по осям и высотным отметкам в<br>соответствии с чертежами при<br>помощи гидроуровня и отвеса. 6.<br>Закрепление барабана в<br>выверенном положении (до<br>закрепления контрольными<br>трубами).|||2-144-06|Монтажник 6 разр.|1|
||**Табли**|**ца Н-54-02-005**|**Разборка и сборка сепарационно**|**го устро**|**йства**||||
|Н-54-02-005-|Разборка сепарационного|1 т|1. Разборка деталей|18,5|-|2-144-03|Монтажник3 разр.|1|
|01-01|устройства||сепарационного устройства,<br>выемка их из барабана и<br>маркировка.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-02-005-|Сборка сепарационного|1 т|1. Подача, сборка и закрепление|77|-|2-144-03|Монтажник3 разр.|1|
|02-01|устройства||деталей сепарационного<br>устройства в барабане. 2.<br>Изготовление прокладок и<br>установка их.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

68 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-005-|Контрольная сборка|1 т|1. Сборка деталей сепарационного|<br>29|-|2-144-03|Монтажник3 разр.|1|
|03-01|сепарационного устройства||устройства вне барабана с<br>подгонкой и выправкой деталей.<br>2. Разборка собранного<br>сепарационного устройства,<br>комплектование и маркировка<br>деталей.|||2-144-05|Монтажник 5 разр.|1|
|||**Таблица Н-5**|**4-02-006 Монтаж выносных цикл**|**онов**|||||
|Н-54-02-006-|Монтаж выносных циклонов, на|1 шт.|1. Установка блока циклона на|5,7|-|2-144-03|Монтажник3 разр.|1|
|01-01|1 шт||проектную отметку. 2. Выверка по|||2-144-04|Монтажник 4разр.|1|
||||осям и высотным отметкам. 3.<br>Снятиемонтажных жесткостей.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-02-006-|Монтаж выносных циклонов, на|1 т|1. Установка блока циклона на|1,2|-|2-144-03|Монтажник3 разр.|1|
|02-01|1 т||проектную отметку. 2. Выверка по|||2-144-04|Монтажник 4разр.|1|
||||осям и высотным отметкам. 3.|||2-144-06|Монтажник 6 разр.|1|
||||Снятиемонтажных жесткостей.||||||
|||**Таблица Н-54**|**-02-007 Установка водомерных ко**|**лонок**|||||
|Н-54-02-007-|Установка водомерных колонок:|1 колонка|1. Проведение технического|7,9|-|2-144-03|Монтажник3 разр.|1|
|01-01|давление до 3,9 МПа||осмотра колонки с<br>гидравлическим испытанием ее. 2.<br>Проверка всех напорных<br>устройств колонки на открытие и<br>закрытие. 3. Установка<br>водомерной колонки, выверка по<br>гидроуровнюи крепление.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

69 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-007-|Установка водомерных колонок:|1 колонка|1. Проведение технического|16|-|2-144-03|Монтажник3 разр.|1|
|02-01|давление до 10 МПа||осмотра колонки с<br>гидравлическим испытанием ее. 2.<br>Проверка всех напорных<br>устройств колонки на открытие и<br>закрытие. 3. Установка<br>водомерной колонки, выверка по<br>гидроуровнюи крепление.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-02-007-|Установка водомерных колонок:|1 колонка|1. Проведение технического|28|-|2-144-03|Монтажник3 разр.|1|
|03-01|давление до 14 МПа||осмотра колонки с<br>гидравлическим испытанием ее. 2.<br>Проверка всех напорных<br>устройств колонки на открытие и<br>закрытие. 3. Установка<br>водомерной колонки, выверка по<br>гидроуровнюи крепление.|||2-144-05|Монтажник 5 разр.|1|
||**Табли**|**ца Н-54-02-008**|**Технический осмотр и установка**|**коллек**|**торов**||||
|Н-54-02-008-|Технический осмотр|1 коллектор|1. Снятие колпачков или пробок и|2,5|-|2-144-03|Монтажник3 разр.|1|
|01-01|коллекторов: длиной до 2,5 м||очистка трубных отверстий от<br>консервирующей смазки. 2.<br>Проведение технического осмотра<br>с проверкой по чертежам размеров<br>коллектора, расположения<br>трубных отверстий или штуцеров.<br>3.Проверкаотверстийдля труб.|<br> <br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

70 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-008-|Технический осмотр|1 коллектор|1. Снятие колпачков или пробок и|4,2|-|2-144-03|Монтажник3 разр.|1|
|02-01|коллекторов: длиной до 4 м||очистка трубных отверстий от<br>консервирующей смазки. 2.<br>Проведение технического осмотра<br>с проверкой по чертежам размеров<br>коллектора, расположения<br>трубных отверстий или штуцеров.<br>3.Проверкаотверстийдля труб.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-02-008-|Технический осмотр|1 коллектор|1. Снятие колпачков или пробок и|5,8|-|2-144-03|Монтажник3 разр.|1|
|03-01|коллекторов: длиной до 6 м||очистка трубных отверстий от<br>консервирующей смазки. 2.<br>Проведение технического осмотра<br>с проверкой по чертежам размеров<br>коллектора, расположения<br>трубных отверстий или штуцеров.<br>3.Проверкаотверстийдля труб.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-02-008-|Технический осмотр|1 коллектор|1. Снятие колпачков или пробок и|9,3|-|2-144-03|Монтажник3 разр.|1|
|04-01|коллекторов: длиной св. 6 м||очистка трубных отверстий от<br>консервирующей смазки. 2.<br>Проведение технического осмотра<br>с проверкой по чертежам размеров<br>коллектора, расположения<br>трубных отверстий или штуцеров.<br>3.Проверкаотверстийдля труб.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-02-008-|Установка коллекторов на месте|1 шт.|1. Подъем и установка коллектора|3,6|-|2-144-03|Монтажник3 разр.|2|
|05-01|монтажа, на 1 шт||на готовые опоры. 2. Выверка|||2-144-04|Монтажник 4разр.|1|
||||коллектора по осям, уровню и<br>высотным отметкам. 3.<br>Закрепление установленного<br>коллектора.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

71 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-008-|Установка коллекторов на месте|1 т|1. Подъем и установка коллектора|2,2|-|2-144-03|Монтажник3 разр.|2|
|06-01|монтажа, на 1 т||на готовые опоры. 2. Выверка|||2-144-04|Монтажник 4разр.|1|
||||коллектора по осям, уровню и<br>высотным отметкам. 3.<br>Закрепление установленного|||2-144-06|Монтажник 6 разр.|1|
||||коллектора.||||||
|Н-54-02-008-|Установка коллекторов на|1 шт.|1. Подъем и установка коллектора|2,5|-|2-144-02|Монтажник 2разр.|1|
|07-01|сборочной площадке, на 1 шт||на готовые опоры. 2. Выверка|||2-144-03|Монтажник3 разр.|1|
||||коллектора по осям, уровню и|||2-144-04|Монтажник 4разр.|1|
||||высотным отметкам. 3.<br>Закрепление установленного<br>коллектора.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-02-008-|Установка коллекторов на|1 т|1. Подъем и установка коллектора|1,6|-|2-144-02|Монтажник 2разр.|1|
|08-01|сборочной площадке, на 1 т||на готовые опоры. 2. Выверка|||2-144-03|Монтажник3 разр.|1|
||||коллектора по осям, уровню и|||2-144-04|Монтажник 4разр.|1|
||||высотным отметкам. 3.<br>Закрепление установленного|||2-144-06|Монтажник 6 разр.|1|
||||коллектора.||||||
||**Табли**|**ца Н-54-02-009**|**Установка донышек и надставок**|**коллек**|**торов**||||
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|0,77|-|2-144-03|Монтажник 3разр.|1|
|01-01|колекторов 102-108 мм, толщина<br>стенки до 10 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

72 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|0,96|-|2-144-03|Монтажник3 разр.|1|
|02-01|колекторов 102-108 мм, толщина<br>стенки до 20 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|0,99|-|2-144-03|Монтажник3 разр.|1|
|03-01|колекторов 133-159 мм, толщина<br>стенки до 10 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|1,2|-|2-144-03|Монтажник3 разр.|1|
|04-01|колекторов 133-159 мм, толщина<br>стенки до 20 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|1,4|-|2-144-03|Монтажник3 разр.|1|
|05-01|колекторов 133-159 мм, толщина<br>стенки до 30 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

73 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|1,2|-|2-144-03|Монтажник3 разр.|1|
|06-01|колекторов 168-194 мм, толщина<br>стенки до 10 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|1,4|-|2-144-03|Монтажник3 разр.|1|
|07-01|колекторов 168-194 мм, толщина<br>стенки до 20 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|1,6|-|2-144-03|Монтажник3 разр.|1|
|08-01|колекторов 168-194 мм, толщина<br>стенки до 30 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|1,9|-|2-144-03|Монтажник3 разр.|1|
|09-01|колекторов 168-194 мм, толщина<br>стенки до 40 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

74 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|1,4|-|2-144-03|Монтажник3 разр.|1|
|10-01|колекторов 219-245 мм, толщина<br>стенки до 10 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|1,7|-|2-144-03|Монтажник3 разр.|1|
|11-01|колекторов 219-245 мм, толщина<br>стенки до 20 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|2|-|2-144-03|Монтажник3 разр.|1|
|12-01|колекторов 219-245 мм, толщина<br>стенки до 30 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|2,3|-|2-144-03|Монтажник3 разр.|1|
|13-01|колекторов 219-245 мм, толщина<br>стенки до 40 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

75 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|2,6|-|2-144-03|Монтажник3 разр.|1|
|14-01|колекторов 219-245 мм, толщина<br>стенки до 50 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|1,9|-|2-144-03|Монтажник3 разр.|1|
|15-01|колекторов 273-299 мм, толщина<br>стенки до 10 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|2,2|-|2-144-03|Монтажник3 разр.|1|
|16-01|колекторов 273-299 мм, толщина<br>стенки до 20 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|2,6|-|2-144-03|Монтажник3 разр.|1|
|17-01|колекторов 273-299 мм, толщина<br>стенки до 30 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

76 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|2,9|-|2-144-03|Монтажник3 разр.|1|
|18-01|колекторов 273-299 мм, толщина<br>стенки до 40 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|3,3|-|2-144-03|Монтажник3 разр.|1|
|19-01|колекторов 273-299 мм, толщина<br>стенки до 50 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|3,7|-|2-144-03|Монтажник3 разр.|1|
|20-01|колекторов 273-299 мм, толщина<br>стенки до 60 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|2,4|-|2-144-03|Монтажник3 разр.|1|
|21-01|колекторов 325-377 мм, толщина<br>стенки до 10 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

77 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|2,9|-|2-144-03|Монтажник3 разр.|1|
|22-01|колекторов 325-377 мм, толщина<br>стенки до 20 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|3,4|-|2-144-03|Монтажник3 разр.|1|
|23-01|колекторов 325-377 мм, толщина<br>стенки до 30 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|3,9|-|2-144-03|Монтажник3 разр.|1|
|24-01|колекторов 325-377 мм, толщина<br>стенки до 40 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|4,4|-|2-144-03|Монтажник3 разр.|1|
|25-01|колекторов 325-377 мм, толщина<br>стенки до 50 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

78 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|4,9|-|2-144-03|Монтажник3 разр.|1|
|26-01|колекторов 325-377 мм, толщина<br>стенки до 60 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|2,9|-|2-144-03|Монтажник3 разр.|1|
|27-01|колекторов 219-245 мм, толщина<br>стенки до 60 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|3,9|-|2-144-03|Монтажник3 разр.|1|
|28-01|колекторов 426-478 мм, толщина<br>стенки до 20 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|4,2|-|2-144-03|Монтажник3 разр.|1|
|29-01|колекторов 426-478 мм, толщина<br>стенки до 30 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

79 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|5,2|-|2-144-03|Монтажник3 разр.|1|
|30-01|колекторов 426-478 мм, толщина<br>стенки до 40 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|5,9|-|2-144-03|Монтажник3 разр.|1|
|31-01|колекторов 426-478 мм, толщина<br>стенки до 50 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|6,6|-|2-144-03|Монтажник3 разр.|1|
|32-01|колекторов 426-478 мм, толщина<br>стенки до 60 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|4,9|-|2-144-03|Монтажник3 разр.|1|
|33-01|колекторов 530-550 мм, толщина<br>стенки до 20 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

80 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|5,7|-|2-144-03|Монтажник3 разр.|1|
|34-01|колекторов 530-550 мм, толщина<br>стенки до 30 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|6,6|-|2-144-03|Монтажник3 разр.|1|
|35-01|колекторов 530-550 мм, толщина<br>стенки до 40 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|6|-|2-144-03|Монтажник3 разр.|1|
|36-01|колекторов 630 мм, толщина<br>стенки до 20 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|7|-|2-144-03|Монтажник3 разр.|1|
|37-01|колекторов 630 мм, толщина<br>стенки до 30 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 



81 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|8|-|2-144-03|Монтажник3 разр.|1|
|38-01|колекторов 630 мм, толщина<br>стенки до 40 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|6,8|-|2-144-03|Монтажник3 разр.|1|
|39-01|колекторов 720 мм, толщина<br>стенки до 20 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|8,1|-|2-144-03|Монтажник3 разр.|1|
|40-01|колекторов 720 мм, толщина<br>стенки до 30 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка донышек: диаметр|1 шт.|1. Комплектование донышек. 2.|9,2|-|2-144-03|Монтажник3 разр.|1|
|41-01|колекторов 720 мм, толщина<br>стенки до 40 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и донышек под<br>сварку. 6. Установкадонышек.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

82 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|1,3|-|2-144-03|Монтажник3 разр.|1|
|42-01|колекторов 102-108 мм, толщина<br>стенки до 10 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|1,5|-|2-144-03|Монтажник3 разр.|1|
|43-01|колекторов 102-108 мм, толщина<br>стенки до 20 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|1,7|-|2-144-03|Монтажник3 разр.|1|
|44-01|колекторов 133-159 мм, толщина<br>стенки до 10 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

83 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|1,9|-|2-144-03|Монтажник3 разр.|1|
|45-01|колекторов 133-159 мм, толщина<br>стенки до 20 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|2|-|2-144-03|Монтажник3 разр.|1|
|46-01|колекторов 133-159 мм, толщина<br>стенки до 30 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|2,1|-|2-144-03|Монтажник3 разр.|1|
|47-01|колекторов 168-194 мм, толщина<br>стенки до 10 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

84 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|2,2|-|2-144-03|Монтажник3 разр.|1|
|48-01|колекторов 168-194 мм, толщина<br>стенки до 20 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|2,4|-|2-144-03|Монтажник3 разр.|1|
|49-01|колекторов 168-194 мм, толщина<br>стенки до 30 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|2,6|-|2-144-03|Монтажник3 разр.|1|
|50-01|колекторов 168-194 мм, толщина<br>стенки до 40 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

85 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|2,4|-|2-144-03|Монтажник3 разр.|1|
|51-01|колекторов 219-245 мм, толщина<br>стенки до 10 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|2,7|-|2-144-03|Монтажник3 разр.|1|
|52-01|колекторов 219-245 мм, толщина<br>стенки до 20 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|3|-|2-144-03|Монтажник3 разр.|1|
|53-01|колекторов 219-245 мм, толщина<br>стенки до 30 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

86 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|3,2|-|2-144-03|Монтажник3 разр.|1|
|54-01|колекторов 219-245 мм, толщина<br>стенки до 40 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|3,6|-|2-144-03|Монтажник3 разр.|1|
|55-01|колекторов 219-245 мм, толщина<br>стенки до 50 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|3,9|-|2-144-03|Монтажник3 разр.|1|
|56-01|колекторов 219-245 мм, толщина<br>стенки до 60 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

87 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|3,1|-|2-144-03|Монтажник3 разр.|1|
|57-01|колекторов 273-299 мм, толщина<br>стенки до 10 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|3,4|-|2-144-03|Монтажник3 разр.|1|
|58-01|колекторов 273-299 мм, толщина<br>стенки до 20 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|3,8|-|2-144-03|Монтажник3 разр.|1|
|59-01|колекторов 273-299 мм, толщина<br>стенки до 30 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

88 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|4,2|-|2-144-03|Монтажник3 разр.|1|
|60-01|колекторов 273-299 мм, толщина<br>стенки до 40 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|4,5|-|2-144-03|Монтажник3 разр.|1|
|61-01|колекторов 273-299 мм, толщина<br>стенки до 50 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|5|-|2-144-03|Монтажник3 разр.|1|
|62-01|колекторов 273-299 мм, толщина<br>стенки до 60 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

89 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|4,1|-|2-144-03|Монтажник3 разр.|1|
|63-01|колекторов 325-377 мм, толщина<br>стенки до 10 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|4,6|-|2-144-03|Монтажник3 разр.|1|
|64-01|колекторов 325-377 мм, толщина<br>стенки до 20 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|5,2|-|2-144-03|Монтажник3 разр.|1|
|65-01|колекторов 325-377 мм, толщина<br>стенки до 30 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

90 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|5,5|-|2-144-03|Монтажник3 разр.|1|
|66-01|колекторов 325-377 мм, толщина<br>стенки до 40 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|6,1|-|2-144-03|Монтажник3 разр.|1|
|67-01|колекторов 325-377 мм, толщина<br>стенки до 50 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|6,5|-|2-144-03|Монтажник3 разр.|1|
|68-01|колекторов 325-377 мм, толщина<br>стенки до 60 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

91 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|6|-|2-144-03|Монтажник3 разр.|1|
|69-01|колекторов 426-478 мм, толщина<br>стенки до 20 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|6,5|-|2-144-03|Монтажник3 разр.|1|
|70-01|колекторов 426-478 мм, толщина<br>стенки до 30 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|7,2|-|2-144-03|Монтажник3 разр.|1|
|71-01|колекторов 426-478 мм, толщина<br>стенки до 40 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

92 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|8,1|-|2-144-03|Монтажник3 разр.|1|
|72-01|колекторов 426-478 мм, толщина<br>стенки до 50 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|8,8|-|2-144-03|Монтажник3 разр.|1|
|73-01|колекторов 426-478 мм, толщина<br>стенки до 60 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|7,2|-|2-144-03|Монтажник3 разр.|1|
|74-01|колекторов 530-550 мм, толщина<br>стенки до 20 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

93 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|8,2|-|2-144-03|Монтажник3 разр.|1|
|75-01|колекторов 530-550 мм, толщина<br>стенки до 30 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|9,2|-|2-144-03|Монтажник3 разр.|1|
|76-01|колекторов 530-550 мм, толщина<br>стенки до 40 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|8,8|-|2-144-03|Монтажник3 разр.|1|
|77-01|колекторов 630 мм, толщина<br>стенки до 20 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

94 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|9,9|-|2-144-03|Монтажник3 разр.|1|
|78-01|колекторов 630 мм, толщина<br>стенки до 30 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|11|-|2-144-03|Монтажник3 разр.|1|
|79-01|колекторов 630 мм, толщина<br>стенки до 40 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|10|-|2-144-03|Монтажник3 разр.|1|
|80-01|колекторов 720 мм, толщина<br>стенки до 20 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

95 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|11,5|-|2-144-03|Монтажник3 разр.|1|
|81-01|колекторов 720 мм, толщина<br>стенки до 30 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-02-009-|Установка надставок: диаметр|1 шт.|1. Комплектование надставок. 2.|13|-|2-144-03|Монтажник3 разр.|1|
|82-01|колекторов 720 мм, толщина<br>стенки до 40 мм||Проверка размеров. 3. Снятие<br>временных заглушек. 4.<br>Расконсервация концов<br>коллекторов. 5. Зачистка фасок<br>коллекторов и надставок. 6.<br>Установка подкладных колец. 7.<br>Установка надставок со<br>стыковкой.|||2-144-04|Монтажник 4 разр.|1|
|||**Раздел Н-54-03**|**Подготовка труб и змеевиков к м**|**онтажу**|||||
||**Т**|**аблица Н-54-03-**|**001 Комплектование змеевиков п**|**о марка**|**м**||||
|Н-54-03-001-|Комплектование змеевиков по|1 змеевик или|1. Отбор змеевиков согласно|0,11|-|2-144-02|Монтажник 2разр.|1|
|01-01|маркам: масса змеевика или<br>пакета до 50 кг|на 1 пакет<br>змеевиков|заводской маркировке. 2.<br>Раскладка змеевиков по позициям<br>на подкладки.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-03-001-|Комплектование змеевиков по|1 змеевик или|1. Отбор змеевиков согласно|0,15|-|2-144-02|Монтажник 2разр.|1|
|02-01|маркам: масса змеевика или<br>пакета до 100 кг|на 1 пакет<br>змеевиков|заводской маркировке. 2.<br>Раскладка змеевиков по позициям<br>на подкладки.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

96 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-001-|Комплектование змеевиков по|1 змеевик или|1. Отбор змеевиков согласно|0,25|-|2-144-02|Монтажник 2разр.|1|
|03-01|маркам: масса змеевика или<br>пакета до 200 кг|на 1 пакет<br>змеевиков|заводской маркировке. 2.<br>Раскладка змеевиков по позициям<br>на подкладки.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-03-001-|Комплектование змеевиков по|1 змеевик или|1. Отбор змеевиков согласно|0,31|-|2-144-02|Монтажник 2разр.|1|
|04-01|маркам: масса змеевика или<br>пакета до 300 кг|на 1 пакет<br>змеевиков|заводской маркировке. 2.<br>Раскладка змеевиков по позициям<br>на подкладки.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-03-001-|Комплектование змеевиков по|1 змеевик или|1. Отбор змеевиков согласно|0,39|-|2-144-02|Монтажник 2разр.|1|
|05-01|маркам: масса змеевика или<br>пакета до 400 кг|на 1 пакет<br>змеевиков|заводской маркировке. 2.<br>Раскладка змеевиков по позициям<br>на подкладки.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-03-001-|Комплектование змеевиков по|1 змеевик или|1. Отбор змеевиков согласно|0,44|-|2-144-02|Монтажник 2разр.|1|
|06-01|маркам: масса змеевика или<br>пакета до 500 кг|на 1 пакет<br>змеевиков|заводской маркировке. 2.<br>Раскладка змеевиков по позициям<br>на подкладки.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-03-001-|Комплектование змеевиков по|1 змеевик или|1. Отбор змеевиков согласно|0,5|-|2-144-02|Монтажник 2разр.|1|
|07-01|маркам: масса змеевика или<br>пакета до 600 кг|на 1 пакет<br>змеевиков|заводской маркировке. 2.<br>Раскладка змеевиков по позициям|||2-144-04|Монтажник 4 разр.|1|
||||на подкладки.||||||
||**Таблица Н-54-03**|**-002 Проверка**|**труб и змеевиков на соответствие**|**технич**|**еским**|**условиям**|||
|Н-54-03-002-|Проверка труб на соответствие|1 труба|1. Проведение наружного осмотра,|<br>0,13|-|2-144-02|Монтажник 2разр.|1|
|01-01|техническим условиям: диаметр<br>труб 32-45 мм, толщина стенки<br>до 4 мм||промер длины, диаметра,<br>толщины стенки. 2. Проверка<br>правильности гибов с отметкой<br>мест исправления. 3. Разметка<br>монтажных припусков.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

97 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-002-|Проверка труб на соответствие|1 труба|1. Проведение наружного осмотра,|<br>0,16|-|2-144-02|Монтажник 2разр.|1|
|02-01|техническим условиям: диаметр<br>труб 32-45 мм, толщина стенки<br>до 6 мм||промер длины, диаметра,<br>толщины стенки. 2. Проверка<br>правильности гибов с отметкой<br>мест исправления. 3. Разметка<br>монтажных припусков.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-002-|Проверка труб на соответствие|1 труба|1. Проведение наружного осмотра,|<br>0,17|-|2-144-02|Монтажник 2разр.|1|
|03-01|техническим условиям: диаметр<br>труб 50-60 мм, толщина стенки<br>до 4 мм||промер длины, диаметра,<br>толщины стенки. 2. Проверка<br>правильности гибов с отметкой<br>мест исправления. 3. Разметка<br>монтажных припусков.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-002-|Проверка труб на соответствие|1 труба|1. Проведение наружного осмотра,|<br>0,2|-|2-144-02|Монтажник 2разр.|1|
|04-01|техническим условиям: диаметр<br>труб 50-60 мм, толщина стенки<br>до 6 мм||промер длины, диаметра,<br>толщины стенки. 2. Проверка<br>правильности гибов с отметкой<br>мест исправления. 3. Разметка<br>монтажных припусков.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-002-|Проверка труб на соответствие|1 труба|1. Проведение наружного осмотра,|<br>0,2|-|2-144-02|Монтажник 2разр.|1|
|05-01|техническим условиям: диаметр<br>труб 76-89 мм, толщина стенки<br>до 4 мм||промер длины, диаметра,<br>толщины стенки. 2. Проверка<br>правильности гибов с отметкой<br>мест исправления. 3. Разметка<br>монтажных припусков.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-002-|Проверка труб на соответствие|1 труба|1. Проведение наружного осмотра,|<br>0,23|-|2-144-02|Монтажник 2разр.|1|
|06-01|техническим условиям: диаметр<br>труб 76-89 мм, толщина стенки<br>до 6 мм||промер длины, диаметра,<br>толщины стенки. 2. Проверка<br>правильности гибов с отметкой<br>мест исправления. 3. Разметка<br>монтажных припусков.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

98 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-002-|Проверка труб на соответствие|1 труба|1. Проведение наружного осмотра,|<br>0,3|-|2-144-02|Монтажник 2разр.|1|
|07-01|техническим условиям: диаметр<br>труб 102-108 мм, толщина стенки<br>до 10 мм||промер длины, диаметра,<br>толщины стенки. 2. Проверка<br>правильности гибов с отметкой<br>мест исправления. 3. Разметка<br>монтажных припусков.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-002-|Проверка труб на соответствие|1 труба|1. Проведение наружного осмотра,|<br>0,35|-|2-144-02|Монтажник 2разр.|1|
|08-01|техническим условиям: диаметр<br>труб 102-108 мм, толщина стенки<br>до 20 мм||промер длины, диаметра,<br>толщины стенки. 2. Проверка<br>правильности гибов с отметкой<br>мест исправления. 3. Разметка<br>монтажных припусков.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-002-|Проверка труб на соответствие|1 труба|1. Проведение наружного осмотра,|<br>0,4|-|2-144-02|Монтажник 2разр.|1|
|09-01|техническим условиям: диаметр<br>труб 102-108 мм, толщина стенки<br>до 30 мм||промер длины, диаметра,<br>толщины стенки. 2. Проверка<br>правильности гибов с отметкой<br>мест исправления. 3. Разметка<br>монтажных припусков.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-002-|Проверка труб на соответствие|1 труба|1. Проведение наружного осмотра,|<br>0,34|-|2-144-02|Монтажник 2разр.|1|
|10-01|техническим условиям: диаметр<br>труб 133-159 мм, толщина стенки<br>до 10 мм||промер длины, диаметра,<br>толщины стенки. 2. Проверка<br>правильности гибов с отметкой<br>мест исправления. 3. Разметка<br>монтажных припусков.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-002-|Проверка труб на соответствие|1 труба|1. Проведение наружного осмотра,|<br>0,4|-|2-144-02|Монтажник 2разр.|1|
|11-01|техническим условиям: диаметр<br>труб 133-159 мм, толщина стенки<br>до 20 мм||промер длины, диаметра,<br>толщины стенки. 2. Проверка<br>правильности гибов с отметкой<br>мест исправления. 3. Разметка<br>монтажных припусков.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

99 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-002-|Проверка труб на соответствие|1 труба|1. Проведение наружного осмотра,|<br>0,46|-|2-144-02|Монтажник 2разр.|1|
|12-01|техническим условиям: диаметр<br>труб 133-159 мм, толщина стенки<br>до 30 мм||промер длины, диаметра,<br>толщины стенки. 2. Проверка<br>правильности гибов с отметкой<br>мест исправления. 3. Разметка<br>монтажных припусков.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-002-|Проверка труб на соответствие|1 труба|1. Проведение наружного осмотра,|<br>0,36|-|2-144-02|Монтажник 2разр.|1|
|13-01|техническим условиям: диаметр<br>труб 168-194 мм, толщина стенки<br>до 10 мм||промер длины, диаметра,<br>толщины стенки. 2. Проверка<br>правильности гибов с отметкой<br>мест исправления. 3. Разметка<br>монтажных припусков.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-002-|Проверка труб на соответствие|1 труба|1. Проведение наружного осмотра,|<br>0,42|-|2-144-02|Монтажник 2разр.|1|
|14-01|техническим условиям: диаметр<br>труб 168-194 мм, толщина стенки<br>до 20 мм||промер длины, диаметра,<br>толщины стенки. 2. Проверка<br>правильности гибов с отметкой<br>мест исправления. 3. Разметка<br>монтажных припусков.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-002-|Проверка труб на соответствие|1 труба|1. Проведение наружного осмотра,|<br>0,47|-|2-144-02|Монтажник 2разр.|1|
|15-01|техническим условиям: диаметр<br>труб 168-194 мм, толщина стенки<br>до 30 мм||промер длины, диаметра,<br>толщины стенки. 2. Проверка<br>правильности гибов с отметкой<br>мест исправления. 3. Разметка<br>монтажных припусков.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-002-|Проверка труб на соответствие|1 труба|1. Проведение наружного осмотра,|<br>0,56|-|2-144-02|Монтажник 2разр.|1|
|16-01|техническим условиям: диаметр<br>труб 168-194 мм, толщина стенки<br>до 40 мм||промер длины, диаметра,<br>толщины стенки. 2. Проверка<br>правильности гибов с отметкой<br>мест исправления. 3. Разметка<br>монтажных припусков.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

100 

||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**<br>**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**<br>**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-002-|Проверка змеевиков на|1 змеевик или 1<br>1. Проведение наружного осмотра,|<br>0,4|-|2-144-02|Монтажник 2разр.|1|
|17-01|соответствие техническим<br>условиям: масса змеевика или<br>пакета змеевика до 50 кг|пакет змеевиков<br>промер длины, диаметра,<br>толщины стенки. 2. Проверка<br>правильности гибов с отметкой<br>мест исправления. 3. Разметка<br>монтажных припусков.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-002-|Проверка змеевиков на|1 змеевик или 1<br>1. Проведение наружного осмотра,|<br>0,7|-|2-144-02|Монтажник 2разр.|1|
|18-01|соответствие техническим<br>условиям: масса змеевика или<br>пакета змеевика до 100 кг|пакет змеевиков<br>промер длины, диаметра,<br>толщины стенки. 2. Проверка<br>правильности гибов с отметкой<br>мест исправления. 3. Разметка<br>монтажных припусков.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-002-|Проверка змеевиков на|1 змеевик или 1<br>1. Проведение наружного осмотра,|<br>1,1|-|2-144-02|Монтажник 2разр.|1|
|19-01|соответствие техническим<br>условиям: масса змеевика или<br>пакета змеевика до 200 кг|пакет змеевиков<br>промер длины, диаметра,<br>толщины стенки. 2. Проверка<br>правильности гибов с отметкой<br>мест исправления. 3. Разметка<br>монтажных припусков.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-002-|Проверка змеевиков на|1 змеевик или 1<br>1. Проведение наружного осмотра,|<br>1,5|-|2-144-02|Монтажник 2разр.|1|
|20-01|соответствие техническим<br>условиям: масса змеевика или<br>пакета змеевика до 300 кг|пакет змеевиков<br>промер длины, диаметра,<br>толщины стенки. 2. Проверка<br>правильности гибов с отметкой<br>мест исправления. 3. Разметка<br>монтажных припусков.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-002-|Проверка змеевиков на|1 змеевик или 1<br>1. Проведение наружного осмотра,|<br>1,8|-|2-144-02|Монтажник 2разр.|1|
|21-01|соответствие техническим<br>условиям: масса змеевика или<br>пакета змеевика до 400 кг|пакет змеевиков<br>промер длины, диаметра,<br>толщины стенки. 2. Проверка<br>правильности гибов с отметкой<br>мест исправления. 3. Разметка<br>монтажных припусков.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

101 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-002-|Проверка змеевиков на|1 змеевик или 1|<br>1. Проведение наружного осмотра,|<br>2,1|-|2-144-02|Монтажник 2разр.|1|
|22-01|соответствие техническим<br>условиям: масса змеевика или<br>пакета змеевика до 500 кг|пакет змеевиков|<br>промер длины, диаметра,<br>толщины стенки. 2. Проверка<br>правильности гибов с отметкой<br>мест исправления. 3. Разметка<br>монтажных припусков.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-002-|Проверка змеевиков на|1 змеевик или 1|<br>1. Проведение наружного осмотра,|<br>2,5|-|2-144-02|Монтажник 2разр.|1|
|23-01|соответствие техническим<br>условиям: масса змеевика или<br>пакета змеевика до 600 кг|пакет змеевиков|<br>промер длины, диаметра,<br>толщины стенки. 2. Проверка<br>правильности гибов с отметкой<br>мест исправления. 3. Разметка<br>монтажных припусков.|||2-144-05|Монтажник 5 разр.|1|
||**Т**|**аблица Н-54-03-**|**003 Исправление гибов труб или з**|**меевик**|**ов**||||
|Н-54-03-003-|Исправление гибов труб или|1 подгибка|1. Подгибка трубы или змеевика с|0,21|-|2-110-03|Газосварщик3 разр.|1|
|01-01|змеевиков: диаметр труб 32-45<br>мм, толщина стенки до 4 мм||подогревом мест гиба газовой<br>горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Исправление гибов труб или|1 подгибка|1. Подгибка трубы или змеевика с|0,28|-|2-110-03|Газосварщик3 разр.|1|
|02-01|змеевиков: диаметр труб 32-45<br>мм, толщина стенки до 6 мм||подогревом мест гиба газовой<br>горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Исправление гибов труб или|1 подгибка|1. Подгибка трубы или змеевика с|0,28|-|2-110-03|Газосварщик3 разр.|1|
|03-01|змеевиков: диаметр труб 50-60<br>мм, толщина стенки до 4 мм||подогревом мест гиба газовой<br>горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Исправление гибов труб или|1 подгибка|1. Подгибка трубы или змеевика с|0,38|-|2-110-03|Газосварщик3 разр.|1|
|04-01|змеевиков: диаметр труб 50-60<br>мм, толщина стенки до 6 мм||подогревом мест гиба газовой<br>горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

102 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-003-|Исправление гибов труб или|1 подгибка|1. Подгибка трубы или змеевика с|0,38|-|2-110-03|Газосварщик3 разр.|1|
|05-01|змеевиков: диаметр труб 76-89<br>мм, толщина стенки до 4 мм||подогревом мест гиба газовой<br>горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Исправление гибов труб или|1 подгибка|1. Подгибка трубы или змеевика с|0,53|-|2-110-03|Газосварщик3 разр.|1|
|06-01|змеевиков: диаметр труб 76-89<br>мм, толщина стенки до 6 мм||подогревом мест гиба газовой<br>горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Исправление гибов труб или|1 подгибка|1. Подгибка трубы или змеевика с|0,9|-|2-110-03|Газосварщик3 разр.|1|
|07-01|змеевиков: диаметр труб 76-89||подогревом мест гиба газовой|||2-144-03|Монтажник3 разр.|1|
||мм, толщина стенки до 10 мм||горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Исправление гибов труб или|1 подгибка|1. Подгибка трубы или змеевика с|1|-|2-110-03|Газосварщик3 разр.|1|
|08-01|змеевиков: диаметр труб 102-108||подогревом мест гиба газовой|||2-144-03|Монтажник3 разр.|1|
||мм, толщина стенки до 10 мм||горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Исправление гибов труб или|1 подгибка|1. Подгибка трубы или змеевика с|1,3|-|2-110-03|Газосварщик3 разр.|1|
|09-01|змеевиков: диаметр труб 102-108||подогревом мест гиба газовой|||2-144-03|Монтажник3 разр.|1|
||мм, толщина стенки до 20 мм||горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Исправление гибов труб или|1 подгибка|1. Подгибка трубы или змеевика с|1,7|-|2-110-03|Газосварщик3 разр.|1|
|10-01|змеевиков: диаметр труб 102-108||подогревом мест гиба газовой|||2-144-03|Монтажник3 разр.|1|
||мм, толщина стенки до 30 мм||горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Исправление гибов труб или|1 подгибка|1. Подгибка трубы или змеевика с|1,2|-|2-110-03|Газосварщик3 разр.|1|
|11-01|змеевиков: диаметр труб 133-159||подогревом мест гиба газовой|||2-144-03|Монтажник3 разр.|1|
||мм, толщина стенки до 10 мм||горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

103 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-003-|Исправление гибов труб или|1 подгибка|1. Подгибка трубы или змеевика с|1,5|-|2-110-03|Газосварщик3 разр.|1|
|12-01|змеевиков: диаметр труб 133-159||подогревом мест гиба газовой|||2-144-03|Монтажник3 разр.|1|
||мм, толщина стенки до 20 мм||горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Исправление гибов труб или|1 подгибка|1. Подгибка трубы или змеевика с|1,9|-|2-110-03|Газосварщик3 разр.|1|
|13-01|змеевиков: диаметр труб 133-159||подогревом мест гиба газовой|||2-144-03|Монтажник3 разр.|1|
||мм, толщина стенки до 30 мм||горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Исправление гибов труб или|1 подгибка|1. Подгибка трубы или змеевика с|1,4|-|2-110-03|Газосварщик3 разр.|1|
|14-01|змеевиков: диаметр труб 168-194||подогревом мест гиба газовой|||2-144-03|Монтажник3 разр.|1|
||мм, толщина стенки до 10 мм||горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Исправление гибов труб или|1 подгибка|1. Подгибка трубы или змеевика с|1,7|-|2-110-03|Газосварщик3 разр.|1|
|15-01|змеевиков: диаметр труб 168-194||подогревом мест гиба газовой|||2-144-03|Монтажник3 разр.|1|
||мм, толщина стенки до 20 мм||горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Исправление гибов труб или|1 подгибка|1. Подгибка трубы или змеевика с|2,1|-|2-110-03|Газосварщик3 разр.|1|
|16-01|змеевиков: диаметр труб 168-194||подогревом мест гиба газовой|||2-144-03|Монтажник3 разр.|1|
||мм, толщина стенки до 30 мм||горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Исправление гибов труб или|1 подгибка|1. Подгибка трубы или змеевика с|2,3|-|2-110-03|Газосварщик3 разр.|1|
|17-01|змеевиков: диаметр труб 168-194||подогревом мест гиба газовой|||2-144-03|Монтажник3 разр.|1|
||мм, толщина стенки до 40 мм||горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Подогрев газовой горелкой гибов|1 подгибка|1. Подгибка трубы или змеевика с|0,06|-|2-110-03|Газосварщик3 разр.|1|
|18-01|труб или змеевиков: диаметр<br>труб 32-45 мм, толщина стенки<br>до4 мм||подогревом мест гиба газовой<br>горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

104 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-003-|Подогрев газовой горелкой гибов|1 подгибка|1. Подгибка трубы или змеевика с|0,07|-|2-110-03|Газосварщик3 разр.|1|
|19-01|труб или змеевиков: диаметр<br>труб 32-45 мм, толщина стенки<br>до 6мм||подогревом мест гиба газовой<br>горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Подогрев газовой горелкой гибов|1 подгибка|1. Подгибка трубы или змеевика с|0,07|-|2-110-03|Газосварщик3 разр.|1|
|20-01|труб или змеевиков: диаметр<br>труб 50-60 мм, толщина стенки<br>до4 мм||подогревом мест гиба газовой<br>горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Подогрев газовой горелкой гибов|1 подгибка|1. Подгибка трубы или змеевика с|0,1|-|2-110-03|Газосварщик3 разр.|1|
|21-01|труб или змеевиков: диаметр<br>труб 50-60 мм, толщина стенки<br>до 6мм||подогревом мест гиба газовой<br>горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Подогрев газовой горелкой гибов|1 подгибка|1. Подгибка трубы или змеевика с|0,1|-|2-110-03|Газосварщик3 разр.|1|
|22-01|труб или змеевиков: диаметр<br>труб 76-89 мм, толщина стенки<br>до4 мм||подогревом мест гиба газовой<br>горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Подогрев газовой горелкой гибов|1 подгибка|1. Подгибка трубы или змеевика с|0,14|-|2-110-03|Газосварщик3 разр.|1|
|23-01|труб или змеевиков: диаметр<br>труб 76-89 мм, толщина стенки<br>до6 мм||подогревом мест гиба газовой<br>горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Подогрев газовой горелкой гибов|1 подгибка|1. Подгибка трубы или змеевика с|0,23|-|2-110-03|Газосварщик3 разр.|1|
|24-01|труб или змеевиков: диаметр<br>труб 76-89 мм, толщина стенки<br>до10мм||подогревом мест гиба газовой<br>горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Подогрев газовой горелкой гибов|1 подгибка|1. Подгибка трубы или змеевика с|0,26|-|2-110-03|Газосварщик3 разр.|1|
|25-01|труб или змеевиков: диаметр||подогревом мест гиба газовой|||2-144-03|Монтажник3 разр.|1|
||труб 102-108 мм, толщина стенки<br>до10мм||горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

105 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-003-|Подогрев газовой горелкой гибов|1 подгибка|1. Подгибка трубы или змеевика с|0,34|-|2-110-03|Газосварщик3 разр.|1|
|26-01|труб или змеевиков: диаметр||подогревом мест гиба газовой|||2-144-03|Монтажник3 разр.|1|
||труб 102-108 мм, толщина стенки<br>до20мм||горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Подогрев газовой горелкой гибов|1 подгибка|1. Подгибка трубы или змеевика с|0,44|-|2-110-03|Газосварщик3 разр.|1|
|27-01|труб или змеевиков: диаметр||подогревом мест гиба газовой|||2-144-03|Монтажник3 разр.|1|
||труб 102-108 мм, толщина стенки<br>до 30мм||горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Подогрев газовой горелкой гибов|1 подгибка|1. Подгибка трубы или змеевика с|0,31|-|2-110-03|Газосварщик3 разр.|1|
|28-01|труб или змеевиков: диаметр||подогревом мест гиба газовой|||2-144-03|Монтажник3 разр.|1|
||труб 133-159 мм, толщина стенки<br>до10мм||горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Подогрев газовой горелкой гибов|1 подгибка|1. Подгибка трубы или змеевика с|0,39|-|2-110-03|Газосварщик3 разр.|1|
|29-01|труб или змеевиков: диаметр||подогревом мест гиба газовой|||2-144-03|Монтажник3 разр.|1|
||труб 133-159 мм, толщина стенки<br>до20мм||горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Подогрев газовой горелкой гибов|1 подгибка|1. Подгибка трубы или змеевика с|0,49|-|2-110-03|Газосварщик3 разр.|1|
|30-01|труб или змеевиков: диаметр||подогревом мест гиба газовой|||2-144-03|Монтажник3 разр.|1|
||труб 133-159 мм, толщина стенки<br>до30 мм||горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Подогрев газовой горелкой гибов|1 подгибка|1. Подгибка трубы или змеевика с|0,36|-|2-110-03|Газосварщик3 разр.|1|
|31-01|труб или змеевиков: диаметр||подогревом мест гиба газовой|||2-144-03|Монтажник3 разр.|1|
||труб 168-194 мм, толщина стенки<br>до10мм||горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Подогрев газовой горелкой гибов|1 подгибка|1. Подгибка трубы или змеевика с|0,44|-|2-110-03|Газосварщик3 разр.|1|
|32-01|труб или змеевиков: диаметр||подогревом мест гиба газовой|||2-144-03|Монтажник3 разр.|1|
||труб 168-194 мм, толщина стенки<br>до20мм||горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

106 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-003-|Подогрев газовой горелкой гибов|1 подгибка|1. Подгибка трубы или змеевика с|0,55|-|2-110-03|Газосварщик3 разр.|1|
|33-01|труб или змеевиков: диаметр||подогревом мест гиба газовой|||2-144-03|Монтажник3 разр.|1|
||труб 168-194 мм, толщина стенки<br>до 30мм||горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-003-|Подогрев газовой горелкой гибов|1 подгибка|1. Подгибка трубы или змеевика с|0,6|-|2-110-03|Газосварщик3 разр.|1|
|34-01|труб или змеевиков: диаметр||подогревом мест гиба газовой|||2-144-03|Монтажник3 разр.|1|
||труб 168-194 мм, толщина стенки<br>до40мм||горелкой. 2. Покрытие мест<br>нагревабитумом.|||2-144-05|Монтажник 5 разр.|1|
||**Таб**<br><br>|**лица Н-54-03-0**<br>|**04 Правка концов труб, собранны**<br>|**х в бло**<br>|**ки**||||
|Н-54-03-004-|Правка концов труб, собранных в|100 концов|1. Подогрев концов труб газовой|6,6|-|2-144-03|Монтажник3 разр.|1|
|01-01|блоки:диаметртрубдо 45 мм||горелкой. 2. Правка концов труб.|||2-144-04|Монтажник 4разр.|1|
|Н-54-03-004-|Правка концов труб, собранных в|100 концов|1. Подогрев концов труб газовой|8,9|-|2-144-03|Монтажник3 разр.|1|
|02-01|блоки:диаметртрубдо 60 мм||горелкой. 2. Правка концов труб.|||2-144-04|Монтажник 4разр.|1|
|Н-54-03-004-|Правка концов труб, собранных в|100 концов|1. Подогрев концов труб газовой|11|-|2-144-03|Монтажник3 разр.|1|
|03-01|блоки:диаметртрубдо 76 мм||горелкой. 2. Правка концов труб.|||2-144-04|Монтажник 4разр.|1|
|Н-54-03-004-<br>04-01|Подогрев газовой горелкой<br>концов труб, собранных в блоки:<br>диаметртруб до45мм|100 концов|1. Подогрев концов труб газовой<br>горелкой. 2. Правка концов труб.|1,5|-|2-110-04|Газосварщик 4 разр.|1|
|Н-54-03-004-<br>05-01|Подогрев газовой горелкой<br>концов труб, собранных в блоки:<br>диаметртруб до 60мм|100 концов|1. Подогрев концов труб газовой<br>горелкой. 2. Правка концов труб.|2|-|2-110-04|Газосварщик 4 разр.|1|
|Н-54-03-004-<br>06-01|Подогрев газовой горелкой<br>концов труб, собранных в блоки:<br>диаметртруб до 76мм<br>**Таблица Н-54-03-**|100 концов<br>**005 Снятие ко**|1. Подогрев концов труб газовой<br>горелкой. 2. Правка концов труб.<br>**нсервации с заводских блоков тру**|2,5<br>**б повер**|-<br>**хносте**|2-110-04 <br>**й нагрева**|Газосварщик 4 разр.|1|
|Н-54-03-005-<br>01-01|Выжигание краски с концов труб|100 концов|1. Снятие колпачков. 2.<br>Выжигание газовой горелкой<br>заводской краски с концов труб,<br>собранных в блоки и плавников.|1,6|-|2-110-03|Газосварщик 3 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

107 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-005-<br>02-01|Выжигание краски с концов<br>плавниковых труб|100 концов|1. Снятие колпачков. 2.<br>Выжигание газовой горелкой<br>заводской краски с концов труб,<br>собранных вблоки и плавников.|2,6|-|2-110-03|Газосварщик 3 разр.|1|
|Н-54-03-005-<br>03-01|Выжигание краски с концов<br>плавников|100 м|1. Снятие колпачков. 2.<br>Выжигание газовой горелкой<br>заводской краски с концов труб,<br>собранных вблоки и плавников.|10|-|2-110-03|Газосварщик 3 разр.|1|
||**Табли**|**ца Н-54-03-006**|**Обрезка труб поверхностей нагрев**|**а трубо**|**резом**||||
|Н-54-03-006-|Обрезка труб труборезом на|1 конец|1. Разметка припуска. 2.|0,11|-|2-144-03|Монтажник3 разр.|1|
|01-01|сборочной площадке: диаметр<br>труб 32-60 мм, толщина стенки<br>до 4 мм||Установка и закрепление<br>приспособления с расклиниванием<br>труб. 3. Обрезка припуска с<br>одновременным изготовлением<br>фаски. 4. Снятие приспособления<br>струбы.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-006-|Обрезка труб труборезом на|1 конец|1. Разметка припуска. 2.|0,13|-|2-144-03|Монтажник3 разр.|1|
|02-01|сборочной площадке: диаметр<br>труб 32-60 мм, толщина стенки<br>до 6 мм||Установка и закрепление<br>приспособления с расклиниванием<br>труб. 3. Обрезка припуска с<br>одновременным изготовлением<br>фаски. 4. Снятие приспособления<br>струбы.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-006-|Обрезка плавниковых труб|1 конец|1. Разметка припуска. 2.|0,26|-|2-144-03|Монтажник3 разр.|1|
|03-01|труборезом на сборочной<br>площадке: диаметр труб 32-60<br>мм, толщина стенки до 4 мм||Установка и закрепление<br>приспособления с расклиниванием<br>труб. 3. Обрезка припуска с<br>одновременным изготовлением<br>фаски. 4. Снятие приспособления<br>струбы.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

108 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-006-|Обрезка плавниковых труб|1 конец|1. Разметка припуска. 2.|0,3|-|2-144-03|Монтажник3 разр.|1|
|04-01|труборезом на сборочной<br>площадке: диаметр труб 32-60<br>мм, толщина стенки до 6 мм||Установка и закрепление<br>приспособления с расклиниванием<br>труб. 3. Обрезка припуска с<br>одновременным изготовлением<br>фаски. 4. Снятие приспособления<br>струбы.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-006-|Обрезка труб труборезом по|1 конец|1. Разметка припуска. 2.|0,22|-|2-144-03|Монтажник3 разр.|1|
|05-01|месту монтажа: диаметр труб 32-<br>60 мм, толщина стенки до 4 мм||Установка и закрепление<br>приспособления с расклиниванием<br>труб. 3. Обрезка припуска с<br>одновременным изготовлением<br>фаски. 4. Снятие приспособления<br>струбы.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-006-|Обрезка труб труборезом по|1 конец|1. Разметка припуска. 2.|0,26|-|2-144-03|Монтажник3 разр.|1|
|06-01|месту монтажа: диаметр труб 32-<br>60 мм, толщина стенки до 6 мм||Установка и закрепление<br>приспособления с расклиниванием<br>труб. 3. Обрезка припуска с<br>одновременным изготовлением<br>фаски. 4. Снятие приспособления<br>струбы.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-006-|Обрезка плавниковых труб|1 конец|1. Разметка припуска. 2.|0,33|-|2-144-03|Монтажник3 разр.|1|
|07-01|труборезом по месту монтажа:<br>диаметр труб 32-60 мм, толщина<br>стенки до 4 мм||Установка и закрепление<br>приспособления с расклиниванием<br>труб. 3. Обрезка припуска с<br>одновременным изготовлением<br>фаски. 4. Снятие приспособления<br>струбы.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

109 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-006-|Обрезка плавниковых труб|1 конец|1. Разметка припуска. 2.|0,38|-|2-144-03|Монтажник3 разр.|1|
|08-01|труборезом по месту монтажа:<br>диаметр труб 32-60 мм, толщина<br>стенки до 6 мм||Установка и закрепление<br>приспособления с расклиниванием<br>труб. 3. Обрезка припуска с<br>одновременным изготовлением<br>фаски. 4. Снятие приспособления<br>струбы.|||2-144-05|Монтажник 5 разр.|1|
||**Таблица**|**Н-54-03-007 По**|**дготовка концов плавниковых тр**|**уб под с**|**тыков**|**ку**|||
|Н-54-03-007-<br>01-01|Подготовка концов плавниковых<br>труб под стыковку<br>шлифмашинкой|1 конец|1. Выборка плавников на длину до<br>100 мм. 2. Зачистка заусенцев.|<br>0,38|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-007-<br>02-01|Подготовка концов плавниковых<br>труб под стыковку торцовой<br>фрезой|1 конец|1. Выборка плавников на длину до<br>100 мм. 2. Зачистка заусенцев.|<br>0,25|-|2-144-04|Монтажник 4 разр.|1|
|**Т**|**аблица Н-54-03-008 Механизиров**|**анная зачистк**|**а концов труб из легированных ст**|**алей п**|**од свар**|**ку на сбор**|**очной площадке**||
|Н-54-03-008-<br>01-01|Механизированная зачистка труб<br>из легированных сталей на<br>сборочной площадке: диаметр<br>труб 25-32 мм, толщина стенки<br>до4 мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,03|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>02-01|Механизированная зачистка труб<br>из легированных сталей на<br>сборочной площадке: диаметр<br>труб 25-32 мм, толщина стенки<br>до 6мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,04|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>03-01|Механизированная зачистка труб<br>из легированных сталей на<br>сборочной площадке: диаметр<br>труб 38-45 мм, толщина стенки<br>до 4 мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,05|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

110 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-008-<br>04-01|Механизированная зачистка труб<br>из легированных сталей на<br>сборочной площадке: диаметр<br>труб 38-45 мм, толщина стенки<br>до 6мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,06|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>05-01|Механизированная зачистка труб<br>из легированных сталей на<br>сборочной площадке: диаметр<br>труб 50-60 мм, толщина стенки<br>до4 мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,07|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>06-01|Механизированная зачистка труб<br>из легированных сталей на<br>сборочной площадке: диаметр<br>труб 50-60 мм, толщина стенки<br>до 6мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,08|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>07-01|Механизированная зачистка труб<br>из легированных сталей на<br>сборочной площадке: диаметр<br>труб 76-89 мм, толщина стенки<br>до4 мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,1|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>08-01|Механизированная зачистка труб<br>из легированных сталей на<br>сборочной площадке: диаметр<br>труб 76-89 мм, толщина стенки<br>до 6мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,11|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>09-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 108 мм, толщина<br>стенкидо10мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,15|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

111 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-008-<br>10-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 108 мм, толщина<br>стенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,17|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>11-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 108 мм, толщина<br>стенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,2|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>12-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 133-159 мм,<br>толщинастенкидо10мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,25|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>13-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 133-159 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,28|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>14-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 133-159 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,32|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>15-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 168-194 мм,<br>толщинастенкидо10мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,33|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

112 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-008-<br>16-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 168-194 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,37|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>17-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 168-194 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,43|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>18-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 168-194 мм,<br>толщинастенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,47|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>19-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 219-245 мм,<br>толщинастенкидо10мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,42|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>20-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 219-245 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,49|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>21-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 219-245 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,52|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

113 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-008-<br>22-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 219-245 мм,<br>|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,59|-|2-144-04|Монтажник 4 разр.|1|
||толщинастенкидо40мм||||||||
|Н-54-03-008-<br>23-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 219-245 мм,<br>толщинастенкидо 50мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,67|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>24-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 219-245 мм,<br>толщинастенкидо 60мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,74|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>25-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 273-299 мм,<br>толщинастенкидо10мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,45|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>26-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 273-299 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,51|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>27-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 273-299 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,59|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

114 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-008-<br>28-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 273-299 мм,<br>|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,66|-|2-144-04|Монтажник 4 разр.|1|
||толщинастенкидо40мм||||||||
|Н-54-03-008-<br>29-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 273-299 мм,<br>толщинастенкидо 50мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,72|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>30-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 273-299 мм,<br>толщинастенкидо 60мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,8|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>31-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 325-377 мм,<br>толщинастенкидо10мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,65|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>32-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 325-377 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,74|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>33-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 325-377 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,83|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

115 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-008-<br>34-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 325-377 мм,<br>|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,95|-|2-144-04|Монтажник 4 разр.|1|
||толщинастенкидо40мм||||||||
|Н-54-03-008-<br>35-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 325-377 мм,<br>толщинастенкидо 50мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>36-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 325-377 мм,<br>толщинастенкидо 60мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,2|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>37-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 426-478 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,9|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>38-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 426-478 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,1|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>39-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 426-478 мм,<br>толщинастенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,2|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

116 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-008-<br>40-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 426-478 мм,<br>|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,4|-|2-144-04|Монтажник 4 разр.|1|
||толщинастенкидо 50мм||||||||
|Н-54-03-008-<br>41-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 426-478 мм,<br>толщинастенкидо 60мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,5|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>42-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 530-550 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,1|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>43-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 530-550 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,2|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>44-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 530-550 мм,<br>толщинастенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,5|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>45-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 630 мм, толщина<br>стенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,3|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

117 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-008-<br>46-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 630 мм, толщина<br>стенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,5|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>47-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 630 мм, толщина<br>стенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,7|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>48-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 720 мм, толщина<br>стенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,4|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>49-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 720 мм, толщина<br>стенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,6|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-008-<br>50-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на сборочной площадке:<br>диаметр труб 720 мм, толщина<br>стенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,9|-|2-144-04|Монтажник 4 разр.|1|
||**Таблица Н-54-03-009 Механизи**|**рованная зачи**|**стка концов труб из легированны**|**х стале**|**й под с**|**варку на м**|**есте монтажа**||
|Н-54-03-009-|Механизированная зачистка труб|1 конец трубы|1. Зачистка фасок и концов труб|0,04|-|2-144-04|Монтажник 4 разр.|1|
|01-01|из легированных сталей на месте<br>монтажа: диаметр труб 25-32 мм,<br>толщинастенкидо4 мм||электрошлифовальной машинкой<br>до металлического блеска.||||||



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

118 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-009-<br>02-01|Механизированная зачистка труб<br>из легированных сталей на месте<br>монтажа: диаметр труб 25-32 мм,<br>толщинастенкидо 6мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,05|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>03-01|Механизированная зачистка труб<br>из легированных сталей на месте<br>монтажа: диаметр труб 38-45 мм,<br>толщинастенкидо4 мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,06|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>04-01|Механизированная зачистка труб<br>из легированных сталей на месте<br>монтажа: диаметр труб 38-45 мм,<br>толщинастенкидо 6мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,07|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>05-01|Механизированная зачистка труб<br>из легированных сталей на месте<br>монтажа: диаметр труб 50-60 мм,<br>толщинастенкидо4 мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,08|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>06-01|Механизированная зачистка труб<br>из легированных сталей на месте<br>монтажа: диаметр труб 50-60 мм,<br>толщинастенкидо6 мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,09|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>07-01|Механизированная зачистка труб<br>из легированных сталей на месте<br>монтажа: диаметр труб 76-89 мм,<br>толщинастенкидо4 мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,11|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>08-01|Механизированная зачистка труб<br>из легированных сталей на месте<br>монтажа: диаметр труб 76-89 мм,<br>толщинастенкидо 6мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,12|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

119 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-009-<br>09-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 108 мм, толщина<br>стенкидо10мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,17|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>10-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 108 мм, толщина<br>стенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,19|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>11-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 108 мм, толщина<br>стенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,22|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>12-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 133-159 мм,<br>толщинастенкидо10мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,28|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>13-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 133-159 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,31|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>14-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 133-159 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,36|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

120 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-009-<br>15-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 168-194 мм,<br>толщинастенкидо10мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,37|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>16-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 168-194 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,41|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>17-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 168-194 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,48|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>18-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 168-194 мм,<br>толщинастенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,52|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>19-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 219-245 мм,<br>толщинастенкидо10мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,47|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>20-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 219-245 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,54|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 



121 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-009-<br>21-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 219-245 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,58|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>22-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 219-245 мм,<br>толщинастенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,66|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>23-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 219-245 мм,<br>толщинастенкидо 50мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,74|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>24-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 219-245 мм,<br>толщинастенкидо 60мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,82|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>25-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 273-299 мм,<br>толщинастенкидо10мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,5|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>26-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 273-299 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,57|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

122 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-009-<br>27-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 273-299 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,65|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>28-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 273-299 мм,<br>толщинастенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,73|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>29-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 273-299 мм,<br>толщинастенкидо 50мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,8|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>30-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 273-299 мм,<br>толщинастенкидо 60мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,89|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>31-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 325-377 мм,<br>толщинастенкидо10мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,72|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>32-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 325-377 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,82|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

123 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-009-<br>33-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 325-377 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,92|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>34-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 325-377 мм,<br>толщинастенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>35-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 325-377 мм,<br>толщинастенкидо 50мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,2|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>36-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 325-377 мм,<br>толщинастенкидо 60мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,4|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>37-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 426-478 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>38-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 426-478 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,2|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

124 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-009-<br>39-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 426-478 мм,<br>|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,4|-|2-144-04|Монтажник 4 разр.|1|
||толщинастенкидо40мм||||||||
|Н-54-03-009-<br>40-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 426-478 мм,<br>толщинастенкидо 50мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,6|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>41-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 426-478 мм,<br>толщинастенкидо 60мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,7|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>42-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 530-550 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,2|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>43-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 530-550 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,4|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>44-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 530-550 мм,<br>толщинастенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,6|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

125 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-009-<br>45-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 630 мм, толщина<br>стенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,4|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>46-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 630 мм, толщина<br>стенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,6|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>47-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 630 мм, толщина<br>стенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,9|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>48-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 720 мм, толщина<br>стенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,6|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>49-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 720 мм, толщина<br>стенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,8|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-009-<br>50-01|Механизированная зачистка<br>коллекторов из легированных<br>сталей на месте монтажа:<br>диаметр труб 720 мм, толщина<br>стенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|2,1|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

126 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|**Т**|**аблица Н-54-03-010 Механизиров**|**анная зачистк**|**а концов труб из углеродистых ст**|**алей по**|**д свар**|**ку на сбор**|**очной площадке**||
|Н-54-03-010-|Механизированная зачистка труб|1 конец трубы|1. Зачистка фасок и концов труб|0,02|-|2-144-04|Монтажник 4 разр.|1|
|01-01|из углеродистых сталей на<br>сборочной площадке: диаметр<br>труб 25-32 мм, толщина стенки<br>до4 мм||электрошлифовальной машинкой<br>до металлического блеска.||||||
|Н-54-03-010-<br>02-01|Механизированная зачистка труб<br>из углеродистых сталей на<br>сборочной площадке: диаметр<br>труб 25-32 мм, толщина стенки<br>до 6мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,03|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>03-01|Механизированная зачистка труб<br>из углеродистых сталей на<br>сборочной площадке: диаметр<br>труб 38-45 мм, толщина стенки<br>до4 мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,04|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>04-01|Механизированная зачистка труб<br>из углеродистых сталей на<br>сборочной площадке: диаметр<br>труб 38-45 мм, толщина стенки<br>до 6мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,05|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>05-01|Механизированная зачистка труб<br>из углеродистых сталей на<br>сборочной площадке: диаметр<br>труб 50-60 мм, толщина стенки<br>до4 мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,05|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>06-01|Механизированная зачистка труб<br>из углеродистых сталей на<br>сборочной площадке: диаметр<br>труб 50-60 мм, толщина стенки<br>до 6мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,06|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

127 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-010-<br>07-01|Механизированная зачистка труб<br>из углеродистых сталей на<br>сборочной площадке: диаметр<br>труб 76-89 мм, толщина стенки<br>до4 мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,07|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>08-01|Механизированная зачистка труб<br>из углеродистых сталей на<br>сборочной площадке: диаметр<br>труб 76-89 мм, толщина стенки<br>до 6мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,08|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>09-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 108 мм, толщина<br>стенкидо10мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,12|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>10-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 108 мм, толщина<br>стенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,13|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>11-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 108 мм, толщина<br>стенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,15|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>12-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 133-159 мм,<br>толщинастенкидо10мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,2|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

128 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-010-<br>13-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 133-159 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,22|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>14-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 133-159 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,25|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>15-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 168-194 мм,<br>толщинастенкидо10мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,27|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>16-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 168-194 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,3|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>17-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 168-194 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,33|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>18-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 168-194 мм,<br>толщинастенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,36|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

129 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-010-<br>19-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 219-245 мм,<br>толщинастенкидо10мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,32|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>20-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 219-245 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,37|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>21-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 219-245 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,41|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>22-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 219-245 мм,<br>толщинастенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,45|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>23-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 219-245 мм,<br>толщинастенкидо 50мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,5|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>24-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 219-245 мм,<br>толщинастенкидо 60мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,56|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

130 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-010-<br>25-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 273-299 мм,<br>толщинастенкидо10мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,39|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>26-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 273-299 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,43|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>27-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 273-299 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,5|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>28-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 273-299 мм,<br>толщинастенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,55|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>29-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 273-299 мм,<br>толщинастенкидо 50мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,6|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>30-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 273-299 мм,<br>толщинастенкидо 60мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,65|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

131 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-010-<br>31-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 325-377 мм,<br>толщинастенкидо10мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,54|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>32-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 325-377 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,59|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>33-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 325-377 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,66|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>34-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 325-377 мм,<br>толщинастенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,74|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>35-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 325-377 мм,<br>толщинастенкидо 50мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,81|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>36-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 325-377 мм,<br>толщинастенкидо 60мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,86|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

132 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-010-<br>37-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 426-478 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,77|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>38-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 426-478 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,86|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>39-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 426-478 мм,<br>толщинастенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,95|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>40-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 426-478 мм,<br>толщинастенкидо 50мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,1|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>41-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 426-478 мм,<br>толщинастенкидо 60мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,2|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>42-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 530-550 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,9|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

133 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-010-<br>43-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 530-550 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,99|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>44-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 530-550 мм,<br>толщинастенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,1|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>45-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 630 мм, толщина<br>стенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,1|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>46-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 630 мм, толщина<br>стенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,2|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>47-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 630 мм, толщина<br>стенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,3|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-<br>48-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 720 мм, толщина<br>стенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,2|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

134 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-010-<br>49-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 720 мм, толщина<br>стенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,3|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-010-|Механизированная зачистка|1 конец|1. Зачистка фасок и концов труб|1,5|-|2-144-04|Монтажник 4 разр.|1|
|50-01|коллекторов из углеродистых<br>сталей на сборочной площадке:<br>диаметр труб 720 мм, толщина<br>стенкидо40мм|коллектора|электрошлифовальной машинкой<br>до металлического блеска.||||||
||**Таблица Н-54-03-011 Механизи**|**рованная зачи**|**стка концов труб из углеродисты**|**х сталей**|**под св**|**арку на м**|**есте монтажа**||
|Н-54-03-011-<br>01-01|Механизированная зачистка труб<br>из углеродистых сталей на месте<br>монтажа: диаметр труб 25-32 мм,<br>толщинастенкидо4 мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,03|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>02-01|Механизированная зачистка труб<br>из углеродистых сталей на месте<br>монтажа: диаметр труб 25-32 мм,<br>толщинастенкидо 6мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,04|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>03-01|Механизированная зачистка труб<br>из углеродистых сталей на месте<br>монтажа: диаметр труб 38-45 мм,<br>толщинастенкидо4 мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,05|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>04-01|Механизированная зачистка труб<br>из углеродистых сталей на месте<br>монтажа: диаметр труб 38-45 мм,<br>толщинастенкидо 6мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,06|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>05-01|Механизированная зачистка труб<br>из углеродистых сталей на месте<br>монтажа: диаметр труб 50-60 мм,<br>толщина стенкидо 4 мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,06|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

135 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-011-<br>06-01|Механизированная зачистка труб<br>из углеродистых сталей на месте<br>монтажа: диаметр труб 50-60 мм,<br>толщинастенкидо 6мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,07|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>07-01|Механизированная зачистка труб<br>из углеродистых сталей на месте<br>монтажа: диаметр труб 76-89 мм,<br>толщинастенкидо4 мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,08|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>08-01|Механизированная зачистка труб<br>из углеродистых сталей на месте<br>монтажа: диаметр труб 76-89 мм,<br>толщинастенкидо 6мм|1 конец трубы|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,09|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>09-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 108 мм, толщина<br>стенкидо10мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,13|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>10-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 108 мм, толщина<br>стенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,15|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>11-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 108 мм, толщина<br>стенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,17|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

136 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-011-<br>12-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 133-159 мм,<br>толщинастенкидо10мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,22|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>13-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 133-159 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,24|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>14-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 133-159 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,28|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>15-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 168-194 мм,<br>толщинастенкидо10мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,3|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>16-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 168-194 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,33|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>17-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 168-194 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,37|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

137 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-011-<br>18-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 168-194 мм,<br>толщинастенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,4|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>19-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 219-245 мм,<br>толщинастенкидо10мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,36|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>20-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 219-245 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,41|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>21-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 219-245 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,46|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>22-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 219-245 мм,<br>толщинастенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,5|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>23-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 219-245 мм,<br>толщинастенкидо 50мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,56|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

138 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-011-<br>24-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 219-245 мм,<br>толщинастенкидо 60мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,62|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>25-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 273-299 мм,<br>толщинастенкидо10мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,43|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>26-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 273-299 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,48|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>27-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 273-299 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,55|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>28-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 273-299 мм,<br>толщинастенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,61|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>29-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 273-299 мм,<br>толщинастенкидо 50мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,68|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

139 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-011-<br>30-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 273-299 мм,<br>толщинастенкидо 60мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,72|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>31-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 325-377 мм,<br>толщинастенкидо10мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,6|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>32-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 325-377 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,65|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>33-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 325-377 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,73|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>34-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 325-377 мм,<br>толщинастенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,82|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>35-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 325-377 мм,<br>толщинастенкидо 50мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,9|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

140 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-011-<br>36-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 325-377 мм,<br>толщинастенкидо 60мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,96|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>37-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 426-478 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,85|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>38-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 426-478 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|0,95|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>39-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 426-478 мм,<br>толщинастенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>40-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 426-478 мм,<br>толщинастенкидо 50мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,2|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>41-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 426-478 мм,<br>толщинастенкидо 60мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,3|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

141 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-011-<br>42-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 530-550 мм,<br>толщинастенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>43-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 530-550 мм,<br>толщинастенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,1|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>44-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 530-550 мм,<br>толщинастенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,2|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>45-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 630 мм, толщина<br>стенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,2|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>46-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 630 мм, толщина<br>стенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,3|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>47-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 630 мм, толщина<br>стенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,4|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

142 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-011-<br>48-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 720 мм, толщина<br>стенкидо20мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,3|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>49-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 720 мм, толщина<br>стенкидо 30мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,4|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-011-<br>50-01|Механизированная зачистка<br>коллекторов из углеродистых<br>сталей на месте монтажа:<br>диаметр труб 720 мм, толщина<br>стенкидо40мм|1 конец<br>коллектора|1. Зачистка фасок и концов труб<br>электрошлифовальной машинкой<br>до металлического блеска.|1,7|-|2-144-04|Монтажник 4 разр.|1|
|**Таблица**|**Н-54-03-012 Ручная зачистка ко**|**нцов труб из ле**|**гированных и углеродистых стал**<br>**монтажа**|**ей под с**|**варку**|**на сбороч**|**ной площадке и на м**|**есте**|
|Н-54-03-012-<br>01-01|Ручная зачистка труб из<br>легированных сталей на<br>сборочной площадке: диаметр<br>труб 25-32 мм, толщина стенки<br>до4 мм|1 конец|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,08|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-012-<br>02-01|Ручная зачистка труб из<br>легированных сталей на<br>сборочной площадке: диаметр<br>труб 25-32 мм, толщина стенки<br>до 6мм|1 конец|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,1|-|2-144-03|Монтажник 3 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

143 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-012-<br>03-01|Ручная зачистка труб из<br>легированных сталей на<br>сборочной площадке: диаметр<br>труб 38-45 мм, толщина стенки<br>до4 мм|1 конец|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,12|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-012-<br>04-01|Ручная зачистка труб из<br>легированных сталей на<br>сборочной площадке: диаметр<br>труб 38-45 мм, толщина стенки<br>до 6мм|1 конец|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,14|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-012-<br>05-01|Ручная зачистка труб из<br>легированных сталей на<br>сборочной площадке: диаметр<br>труб 50-60 мм, толщина стенки<br>до4 мм|1 конец|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,16|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-012-<br>06-01|Ручная зачистка труб из<br>легированных сталей на<br>сборочной площадке: диаметр<br>труб 50-60 мм, толщина стенки<br>до 6мм|1 конец|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,18|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-012-<br>07-01|Ручная зачистка труб из<br>легированных сталей на<br>сборочной площадке: диаметр<br>труб 76-89 мм, толщина стенки<br>до4 мм|1 конец|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,23|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-012-<br>08-01|Ручная зачистка труб из<br>легированных сталей на<br>сборочной площадке: диаметр<br>труб 76-89 мм, толщина стенки<br>до 6мм|1 конец|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,25|-|2-144-03|Монтажник 3 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

144 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-012-<br>09-01|Ручная зачистка труб из<br>легированных сталей на месте<br>монтажа: диаметр труб 25-32 мм,<br>толщинастенкидо4 мм|1 конец|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,09|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-012-<br>10-01|Ручная зачистка труб из<br>легированных сталей на месте<br>монтажа: диаметр труб 25-32 мм,<br>толщинастенкидо 6мм|1 конец|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,11|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-012-<br>11-01|Ручная зачистка труб из<br>легированных сталей на месте<br>монтажа: диаметр труб 38-45 мм,<br>толщинастенкидо4 мм|1 конец|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,13|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-012-<br>12-01|Ручная зачистка труб из<br>легированных сталей на месте<br>монтажа: диаметр труб 38-45 мм,<br>толщинастенкидо 6мм|1 конец|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,15|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-012-<br>13-01|Ручная зачистка труб из<br>легированных сталей на месте<br>монтажа: диаметр труб 50-60 мм,<br>толщинастенкидо4 мм|1 конец|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,18|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-012-<br>14-01|Ручная зачистка труб из<br>легированных сталей на месте<br>монтажа: диаметр труб 50-60 мм,<br>толщинастенкидо 6мм|1 конец|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,2|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-012-<br>15-01|Ручная зачистка труб из<br>легированных сталей на месте<br>монтажа: диаметр труб 76-89 мм,<br>толщинастенкидо4 мм|1 конец|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,26|-|2-144-03|Монтажник 3 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

145 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-012-<br>16-01|Ручная зачистка труб из<br>легированных сталей на месте<br>монтажа: диаметр труб 76-89 мм,<br>толщинастенкидо 6мм|1 конец|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,28|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-012-<br>17-01|Ручная зачистка труб из<br>углеродистых сталей на<br>сборочной площадке: диаметр<br>труб 25-32 мм, толщина стенки<br>до4 мм|1 конец трубы|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,06|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-012-<br>18-01|Ручная зачистка труб из<br>углеродистых сталей на<br>сборочной площадке: диаметр<br>труб 25-32 мм, толщина стенки<br>до 6мм|1 конец трубы|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,07|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-012-<br>19-01|Ручная зачистка труб из<br>углеродистых сталей на<br>сборочной площадке: диаметр<br>труб 38-45 мм, толщина стенки<br>до4 мм|1 конец трубы|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,08|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-012-<br>20-01|Ручная зачистка труб из<br>углеродистых сталей на<br>сборочной площадке: диаметр<br>труб 38-45 мм, толщина стенки<br>до 6мм|1 конец трубы|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,1|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-012-<br>21-01|Ручная зачистка труб из<br>углеродистых сталей на<br>сборочной площадке: диаметр<br>труб 50-60 мм, толщина стенки<br>до4 мм|1 конец трубы|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,11|-|2-144-03|Монтажник 3 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

146 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-012-<br>22-01|Ручная зачистка труб из<br>углеродистых сталей на<br>сборочной площадке: диаметр<br>труб 50-60 мм, толщина стенки<br>до 6мм|1 конец трубы|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,13|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-012-|Ручная зачистка труб из|1 конец трубы|1. Зачистка фасок и концов труб с|0,15|-|2-144-03|Монтажник 3 разр.|1|
|23-01|углеродистых сталей на<br>сборочной площадке: диаметр<br>труб 76-89 мм, толщина стенки<br>до4 мм||наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.||||||
|Н-54-03-012-<br>24-01|Ручная зачистка труб из<br>углеродистых сталей на<br>сборочной площадке: диаметр<br>труб 76-89 мм, толщина стенки<br>до 6мм|1 конец трубы|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,17|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-012-<br>25-01|Ручная зачистка труб из<br>углеродистых сталей на месте<br>монтажа: диаметр труб 25-32 мм,<br>толщинастенкидо4 мм|1 конец трубы|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,07|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-012-<br>26-01|Ручная зачистка труб из<br>углеродистых сталей на месте<br>монтажа: диаметр труб 25-32 мм,<br>толщинастенкидо 6мм|1 конец трубы|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,08|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-012-<br>27-01|Ручная зачистка труб из<br>углеродистых сталей на месте<br>монтажа: диаметр труб 38-45 мм,<br>толщинастенкидо4 мм|1 конец трубы|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,09|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-012-<br>28-01|Ручная зачистка труб из<br>углеродистых сталей на месте<br>монтажа: диаметр труб 38-45 мм,<br>толщинастенкидо 6мм|1 конец трубы|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,11|-|2-144-03|Монтажник 3 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

147 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-012-<br>29-01|Ручная зачистка труб из<br>углеродистых сталей на месте<br>монтажа: диаметр труб 50-60 мм,<br>толщинастенкидо4 мм|1 конец трубы|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,12|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-012-<br>30-01|Ручная зачистка труб из<br>углеродистых сталей на месте<br>монтажа: диаметр труб 50-60 мм,<br>толщинастенкидо 6мм|1 конец трубы|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,14|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-012-<br>31-01|Ручная зачистка труб из<br>углеродистых сталей на месте<br>монтажа: диаметр труб 76-89 мм,<br>толщинастенкидо4 мм|1 конец трубы|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,17|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-012-<br>32-01|Ручная зачистка труб из<br>углеродистых сталей на месте<br>монтажа: диаметр труб 76-89 мм,<br>толщинастенкидо 6мм|1 конец трубы|1. Зачистка фасок и концов труб с<br>наружной и внутренней стороны<br>напильником и шкуркой до<br>металлического блеска.|0,19|-|2-144-03|Монтажник 3 разр.|1|
|**Таблица**|**Н-54-03-013 Механизированная и**|**ручная зачист**|**ка концов плавниковых труб и пл**<br>**месте монтажа**|**авнико**|**в под с**|**варку на**|**сборочной площадке**|**и на**|
|Н-54-03-013-<br>01-01|Механизированная зачистка<br>концов плавниковых труб на<br>сборочной площадке: трубы из<br>углеродистых сталей, диаметр<br>труби толщинастенки32 х6мм|1 конец|1. Зачистка концов труб до<br>металлического блеска.|0,04|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-013-<br>02-01|Механизированная зачистка<br>концов плавниковых труб на<br>сборочной площадке: трубы из<br>углеродистых сталей, диаметр<br>труби толщинастенки60х6мм|1 конец|1. Зачистка концов труб до<br>металлического блеска.|0,08|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

148 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-013-<br>03-01|Механизированная зачистка<br>концов плавниковых труб на<br>сборочной площадке: трубы из<br>легированных сталей, диаметр<br>труби толщинастенки32 х6мм|1 конец|1. Зачистка концов труб до<br>металлического блеска.|0,06|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-013-<br>04-01|Механизированная зачистка<br>концов плавниковых труб на<br>сборочной площадке: трубы из<br>легированных сталей, диаметр<br>труби толщинастенки60х6мм|1 конец|1. Зачистка концов труб до<br>металлического блеска.|0,1|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-013-<br>05-01|Ручная зачистка концов<br>плавниковых труб на сборочной<br>площадке: трубы из<br>углеродистых сталей, диаметр<br>труби толщинастенки32 х6мм|1 конец|1. Зачистка концов труб до<br>металлического блеска.|0,09|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-013-<br>06-01|Ручная зачистка концов<br>плавниковых труб на сборочной<br>площадке: трубы из<br>углеродистых сталей, диаметр<br>труби толщинастенки60х6мм|1 конец|1. Зачистка концов труб до<br>металлического блеска.|0,16|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-013-<br>07-01|Ручная зачистка концов<br>плавниковых труб на сборочной<br>площадке: трубы из<br>легированных сталей, диаметр<br>труби толщинастенки32 х6мм|1 конец|1. Зачистка концов труб до<br>металлического блеска.|0,12|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-013-<br>08-01|Ручная зачистка концов<br>плавниковых труб на сборочной<br>площадке: трубы из<br>легированных сталей, диаметр<br>труби толщинастенки60х6мм|1 конец|1. Зачистка концов труб до<br>металлического блеска.|0,22|-|2-144-03|Монтажник 3 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

149 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-013-<br>09-01|Механизированная зачистка<br>концов плавниковых труб на<br>месте монтажа: трубы из<br>углеродистых сталей, диаметр<br>труби толщинастенки32 х6мм|1 конец|1. Зачистка концов труб до<br>металлического блеска.|0,05|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-013-<br>10-01|Механизированная зачистка<br>концов плавниковых труб на<br>месте монтажа: трубы из<br>углеродистых сталей, диаметр<br>труби толщинастенки60х6мм|1 конец|1. Зачистка концов труб до<br>металлического блеска.|0,09|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-013-<br>11-01|Механизированная зачистка<br>концов плавниковых труб на<br>месте монтажа: трубы из<br>легированных сталей, диаметр<br>труби толщинастенки32 х6мм|1 конец|1. Зачистка концов труб до<br>металлического блеска.|0,07|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-013-<br>12-01|Механизированная зачистка<br>концов плавниковых труб на<br>месте монтажа: трубы из<br>легированных сталей, диаметр<br>труби толщинастенки60х6мм|1 конец|1. Зачистка концов труб до<br>металлического блеска.|0,11|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-013-<br>13-01|Ручная зачистка концов<br>плавниковых труб на месте<br>монтажа: трубы из углеродистых<br>сталей, диаметр труб и толщина<br>стенки32 х6мм|1 конец|1. Зачистка концов труб до<br>металлического блеска.|0,1|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-013-<br>14-01|Ручная зачистка концов<br>плавниковых труб на месте<br>монтажа: трубы из углеродистых<br>сталей, диаметр труб и толщина<br>стенки60х6мм|1 конец|1. Зачистка концов труб до<br>металлического блеска.|0,18|-|2-144-03|Монтажник 3 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

150 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-013-<br>15-01|Ручная зачистка концов<br>плавниковых труб на месте<br>монтажа: трубы из легированных<br>сталей, диаметр труб и толщина<br>стенки32 х6мм|1 конец|1. Зачистка концов труб до<br>металлического блеска.|0,14|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-013-<br>16-01|Ручная зачистка концов<br>плавниковых труб на месте<br>монтажа: трубы из легированных<br>сталей, диаметр труб и толщина<br>стенки60х6мм|1 конец|1. Зачистка концов труб до<br>металлического блеска.|0,25|-|2-144-03|Монтажник 3 разр.|1|
|Н-54-03-013-<br>17-01|Механизированная зачистка<br>плавников под сварку на<br>сборочной площадке|1 м длины<br>плавника|1. Зачистка плавников под сварку<br>шлифовальной машинкой до<br>металлического блеска.|0,13|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-03-013-<br>18-01|Зачистка плавников под сварку<br>на месте монтажа вручную|1 м длины<br>плавника|1. Зачистка плавников под сварку<br>шлифовальной машинкой до<br>металлического блеска.|0,38|-|2-144-03|Монтажник 3 разр.|1|
||**Таб**|**лица Н-54-03-**|**014 Стыковка блоков по трубам п**|**од свар**|**ку**||||
|Н-54-03-014-|Стыковка блоков по трубам на|1 стык|1. Стыковка заводских блоков по|0,2|-|2-144-03|Монтажник3 разр.|1|
|01-01|сборочной площадке: диаметр<br>труб 25-32 мм, толщина стенки<br>до 4 мм||трубам и коллекторам с<br>расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-014-|Стыковка блоков по трубам на|1 стык|1. Стыковка заводских блоков по|0,28|-|2-144-03|Монтажник3 разр.|1|
|02-01|сборочной площадке: диаметр<br>труб 25-32 мм, толщина стенки<br>до 6 мм||трубам и коллекторам с<br>расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

151 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-014-|Стыковка блоков по трубам на|1 стык|1. Стыковка заводских блоков по|0,39|-|2-144-03|Монтажник3 разр.|1|
|03-01|сборочной площадке: диаметр<br>труб 38-45 мм, толщина стенки<br>до 4 мм||трубам и коллекторам с<br>расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-014-|Стыковка блоков по трубам на|1 стык|1. Стыковка заводских блоков по|0,45|-|2-144-03|Монтажник3 разр.|1|
|04-01|сборочной площадке: диаметр<br>труб 38-45 мм, толщина стенки<br>до 6 мм||трубам и коллекторам с<br>расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-014-|Стыковка блоков по трубам на|1 стык|1. Стыковка заводских блоков по|0,56|-|2-144-03|Монтажник3 разр.|1|
|05-01|сборочной площадке: диаметр<br>труб 50-60 мм, толщина стенки<br>до 4 мм||трубам и коллекторам с<br>расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-014-|Стыковка блоков по трубам на|1 стык|1. Стыковка заводских блоков по|0,62|-|2-144-03|Монтажник3 разр.|1|
|06-01|сборочной площадке: диаметр<br>труб 50-60 мм, толщина стенки<br>до 6 мм||трубам и коллекторам с<br>расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-014-|Стыковка блоков по трубам на|1 стык|1. Стыковка заводских блоков по|0,77|-|2-144-03|Монтажник3 разр.|1|
|07-01|сборочной площадке: диаметр<br>труб 76-89 мм, толщина стенки<br>до 4 мм||трубам и коллекторам с<br>расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

152 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-014-|Стыковка блоков по трубам на|1 стык|1. Стыковка заводских блоков по|0,81|-|2-144-03|Монтажник3 разр.|1|
|08-01|сборочной площадке: диаметр<br>труб 76-89 мм, толщина стенки<br>до 6 мм||трубам и коллекторам с<br>расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-014-|Стыковка блоков по|1 стык|1. Стыковка заводских блоков по|0,66|-|2-144-03|Монтажник3 разр.|1|
|09-01|плавниковым трубам на<br>сборочной площадке: диаметр<br>труб 25-32 мм, толщина стенки<br>до 6 мм||трубам и коллекторам с<br>расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-014-|Стыковка блоков по|1 стык|1. Стыковка заводских блоков по|0,77|-|2-144-03|Монтажник3 разр.|1|
|10-01|плавниковым трубам на<br>сборочной площадке: диаметр<br>труб 38-45 мм, толщина стенки<br>до 6 мм||трубам и коллекторам с<br>расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-014-|Стыковка блоков по|1 стык|1. Стыковка заводских блоков по|0,9|-|2-144-03|Монтажник3 разр.|1|
|11-01|плавниковым трубам на<br>сборочной площадке: диаметр<br>труб 50-60 мм, толщина стенки<br>до 6 мм||трубам и коллекторам с<br>расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-014-|Стыковка блоков по трубам на|1 стык|1. Стыковка заводских блоков по|0,26|-|2-144-03|Монтажник3 разр.|1|
|12-01|месте монтажа: диаметр труб 25-<br>32 мм, толщина стенки до 4 мм||трубам и коллекторам с<br>расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

153 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**абоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**р**<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-014|-<br>Стыковка блоков по трубам на|1 стык|1. Стыковка заводских блоков по|0,36|-|2-144-03|Монтажник3 разр.|1|
|13-01|месте монтажа: диаметр труб 25-<br>32 мм, толщина стенки до 6 мм||трубам и коллекторам с<br>расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-014|-<br>Стыковка блоков по трубам на|1 стык|1. Стыковка заводских блоков по|0,51|-|2-144-03|Монтажник3 разр.|1|
|14-01|месте монтажа: диаметр труб 38-<br>45 мм, толщина стенки до 4 мм||трубам и коллекторам с<br>расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-014|-<br>Стыковка блоков по трубам на|1 стык|1. Стыковка заводских блоков по|0,58|-|2-144-03|Монтажник3 разр.|1|
|15-01|месте монтажа: диаметр труб 38-<br>45 мм, толщина стенки до 6 мм||трубам и коллекторам с<br>расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-014|-<br>Стыковка блоков по трубам на|1 стык|1. Стыковка заводских блоков по|0,73|-|2-144-03|Монтажник3 разр.|1|
|16-01|месте монтажа: диаметр труб 50-<br>60 мм, толщина стенки до 4 мм||трубам и коллекторам с<br>расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-014|-<br>Стыковка блоков по трубам на|1 стык|1. Стыковка заводских блоков по|0,81|-|2-144-03|Монтажник3 разр.|1|
|17-01|месте монтажа: диаметр труб 50-<br>60 мм, толщина стенки до 6 мм||трубам и коллекторам с<br>расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

154 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-014|-<br>Стыковка блоков по трубам на|1 стык|1. Стыковка заводских блоков по|1|-|2-144-03|Монтажник3 разр.|1|
|18-01|месте монтажа: диаметр труб 76-<br>89 мм, толщина стенки до 4 мм||трубам и коллекторам с<br>расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-014|-<br>Стыковка блоков по трубам на|1 стык|1. Стыковка заводских блоков по|1,1|-|2-144-03|Монтажник3 разр.|1|
|19-01|месте монтажа: диаметр труб 76-<br>89 мм, толщина стенки до 6 мм||трубам и коллекторам с<br>расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-014|-<br>Стыковка блоков по плавникам|1 стык|1. Стыковка заводских блоков по|1|-|2-144-03|Монтажник3 разр.|1|
|20-01|на месте монтажа: диаметр труб||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||25-32 мм, толщина стенки до 6<br>мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-014|-<br>Стыковка блоков по плавникам|1 стык|1. Стыковка заводских блоков по|1,2|-|2-144-03|Монтажник3 разр.|1|
|21-01|на месте монтажа: диаметр труб||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||38-45 мм, толщина стенки до 6<br>мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-014|-<br>Стыковка блоков по плавникам|1 стык|1. Стыковка заводских блоков по|1,4|-|2-144-03|Монтажник3 разр.|1|
|22-01|на месте монтажа: диаметр труб||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||50-60 мм, толщина стенки до 6<br>мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

155 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Табли**<br><br>|**ца Н-54-03-015**|**Стыковка блоков по коллектора**<br>|**м под св**|**арку**||||
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|1|-|2-144-03|Монтажник3 разр.|1|
|01-01|на сборочной площадке: диаметр<br>труб и коллекторов 108 мм,<br>толщина стенки до 10 мм||трубам и коллекторам с<br>расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|1,2|-|2-144-03|Монтажник3 разр.|1|
|02-01|на сборочной площадке: диаметр<br>труб и коллекторов 108 мм,<br>толщина стенки до 20 мм||трубам и коллекторам с<br>расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|1,4|-|2-144-03|Монтажник3 разр.|1|
|03-01|на сборочной площадке: диаметр<br>труб и коллекторов 108 мм,<br>толщина стенки до 30 мм||трубам и коллекторам с<br>расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|1,4|-|2-144-03|Монтажник 3разр.|1|
|04-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 133-159 мм,<br>толщина стенки до 10 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|1,8|-|2-144-03|Монтажник3 разр.|1|
|05-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 133-159 мм,<br>толщина стенки до 20 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

156 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|2|-|2-144-03|Монтажник3 разр.|1|
|06-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 133-159 мм,<br>толщина стенки до 30 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|1,7|-|2-144-03|Монтажник3 разр.|1|
|07-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 168-194 мм,<br>толщина стенки до 10 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|2,1|-|2-144-03|Монтажник3 разр.|1|
|08-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 168-194 мм,<br>толщина стенки до 20 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|2,5|-|2-144-03|Монтажник3 разр.|1|
|09-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 168-194 мм,<br>толщина стенки до 30 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|2,9|-|2-144-03|Монтажник3 разр.|1|
|10-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 168-194 мм,<br>толщина стенки до 40 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

157 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|1,3|-|2-144-03|Монтажник3 разр.|1|
|11-01|на месте монтажа: диаметр труб и<br>коллекторов 108 мм, толщина<br>стенки до 10 мм||трубам и коллекторам с<br>расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|1,5|-|2-144-03|Монтажник3 разр.|1|
|12-01|на месте монтажа: диаметр труб и<br>коллекторов 108 мм, толщина<br>стенки до 20 мм||трубам и коллекторам с<br>расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|1,8|-|2-144-03|Монтажник3 разр.|1|
|13-01|на месте монтажа: диаметр труб и<br>коллекторов 108 мм, толщина<br>стенки до 30 мм||трубам и коллекторам с<br>расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|1,8|-|2-144-03|Монтажник3 разр.|1|
|14-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 133-159 мм,<br>толщина стенки до 10 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|2,3|-|2-144-03|Монтажник3 разр.|1|
|15-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 133-159 мм,<br>толщина стенки до 20 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

158 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**абоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**р**<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|2,6|-|2-144-03|Монтажник3 разр.|1|
|16-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 133-159 мм,<br>толщина стенки до 30 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|2,2|-|2-144-03|Монтажник3 разр.|1|
|17-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 168-194 мм,<br>толщина стенки до 10 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|2,7|-|2-144-03|Монтажник3 разр.|1|
|18-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 168-194 мм,<br>толщина стенки до 20 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|3,2|-|2-144-03|Монтажник3 разр.|1|
|19-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 168-194 мм,<br>толщина стенки до 30 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|3,8|-|2-144-03|Монтажник3 разр.|1|
|20-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 168-194 мм,<br>толщина стенки до 40 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

159 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|2|-|2-144-03|Монтажник3 разр.|1|
|21-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 219-245 мм,<br>толщина стенки до 10 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|2,5|-|2-144-03|Монтажник3 разр.|1|
|22-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 219-245 мм,<br>толщина стенки до 20 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|3|-|2-144-03|Монтажник3 разр.|1|
|23-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 219-245 мм,<br>толщина стенки до 30 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|3,7|-|2-144-03|Монтажник3 разр.|1|
|24-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 219-245 мм,<br>толщина стенки до 40 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|4,4|-|2-144-03|Монтажник3 разр.|1|
|25-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 219-245 мм,<br>толщина стенки до 50 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

160 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**абоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**р**<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|5,6|-|2-144-03|Монтажник3 разр.|1|
|26-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 219-245 мм,<br>толщина стенки до 60 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|2,3|-|2-144-03|Монтажник3 разр.|1|
|27-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 273-299 мм,<br>толщина стенки до 10 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|3|-|2-144-03|Монтажник3 разр.|1|
|28-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 273-299 мм,<br>толщина стенки до 20 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|3,5|-|2-144-03|Монтажник3 разр.|1|
|29-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 273-299 мм,<br>толщина стенки до 30 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|4,5|-|2-144-03|Монтажник3 разр.|1|
|30-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 273-299 мм,<br>толщина стенки до 40 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 



161 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**абоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**р**<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|5,4|-|2-144-03|Монтажник3 разр.|1|
|31-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 273-299 мм,<br>толщина стенки до 50 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|6,5|-|2-144-03|Монтажник3 разр.|1|
|32-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 273-299 мм,<br>толщина стенки до 60 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|3|-|2-144-03|Монтажник3 разр.|1|
|33-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 325-377 мм,<br>толщина стенки до 10 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|4,1|-|2-144-03|Монтажник3 разр.|1|
|34-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 325-377 мм,<br>толщина стенки до 20 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|4,5|-|2-144-03|Монтажник3 разр.|1|
|35-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 325-377 мм,<br>толщина стенки до 30 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

162 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**абоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**р**<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|5,6|-|2-144-03|Монтажник3 разр.|1|
|36-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 325-377 мм,<br>толщина стенки до 40 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|6,7|-|2-144-03|Монтажник3 разр.|1|
|37-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 325-377 мм,<br>толщина стенки до 50 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|8,1|-|2-144-03|Монтажник3 разр.|1|
|38-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 325-377 мм,<br>толщина стенки до 60 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|5|-|2-144-03|Монтажник3 разр.|1|
|39-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 426-478 мм,<br>толщина стенки до 20 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|5,6|-|2-144-03|Монтажник3 разр.|1|
|40-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 426-478 мм,<br>толщина стенки до 30 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

163 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**абоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**р**<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|7|-|2-144-03|Монтажник3 разр.|1|
|41-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 426-478 мм,<br>толщина стенки до 40 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|8,4|-|2-144-03|Монтажник3 разр.|1|
|42-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 426-478 мм,<br>толщина стенки до 50 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|9,8|-|2-144-03|Монтажник3 разр.|1|
|43-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 426-478 мм,<br>толщина стенки до 60 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|2,6|-|2-144-03|Монтажник3 разр.|1|
|44-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 219-245 мм,<br>толщина стенки до 10 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|3,2|-|2-144-03|Монтажник3 разр.|1|
|45-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 219-245 мм,<br>толщина стенки до 20 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

164 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|3,9|-|2-144-03|Монтажник3 разр.|1|
|46-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 219-245 мм,<br>толщина стенки до 30 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|4,8|-|2-144-03|Монтажник3 разр.|1|
|47-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 219-245 мм,<br>толщина стенки до 40 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|5,7|-|2-144-03|Монтажник3 разр.|1|
|48-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 219-245 мм,<br>толщина стенки до 50 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|7,3|-|2-144-03|Монтажник3 разр.|1|
|49-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 219-245 мм,<br>толщина стенки до 60 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|3|-|2-144-03|Монтажник3 разр.|1|
|50-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 273-299 мм,<br>толщина стенки до 10 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

165 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|3,9|-|2-144-03|Монтажник3 разр.|1|
|51-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 273-299 мм,<br>толщина стенки до 20 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|4,6|-|2-144-03|Монтажник3 разр.|1|
|52-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 273-299 мм,<br>толщина стенки до 30 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|5,9|-|2-144-03|Монтажник3 разр.|1|
|53-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 273-299 мм,<br>толщина стенки до 40 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|7|-|2-144-03|Монтажник3 разр.|1|
|54-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 273-299 мм,<br>толщина стенки до 50 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|8,5|-|2-144-03|Монтажник3 разр.|1|
|55-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 273-299 мм,<br>толщина стенки до 60 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

166 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|3,9|-|2-144-03|Монтажник3 разр.|1|
|56-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 325-377 мм,<br>толщина стенки до 10 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|5,3|-|2-144-03|Монтажник3 разр.|1|
|57-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 325-377 мм,<br>толщина стенки до 20 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|5,9|-|2-144-03|Монтажник3 разр.|1|
|58-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 325-377 мм,<br>толщина стенки до 30 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|7,3|-|2-144-03|Монтажник3 разр.|1|
|59-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 325-377 мм,<br>толщина стенки до 40 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|8,7|-|2-144-03|Монтажник3 разр.|1|
|60-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 325-377 мм,<br>толщина стенки до 50 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

167 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|10,5|-|2-144-03|Монтажник3 разр.|1|
|61-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 325-377 мм,<br>толщина стенки до 60 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|6,5|-|2-144-03|Монтажник3 разр.|1|
|62-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 426-478 мм,<br>толщина стенки до 20 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|7,3|-|2-144-03|Монтажник3 разр.|1|
|63-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 426-478 мм,<br>толщина стенки до 30 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|9,1|-|2-144-03|Монтажник3 разр.|1|
|64-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 426-478 мм,<br>толщина стенки до 40 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|11|-|2-144-03|Монтажник3 разр.|1|
|65-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 426-478 мм,<br>толщина стенки до 50 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

168 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|13|-|2-144-03|Монтажник3 разр.|1|
|66-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 426-478 мм,<br>толщина стенки до 60 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|5,4|-|2-144-03|Монтажник3 разр.|1|
|67-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 530-550 мм,<br>толщина стенки до 20 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|6|-|2-144-03|Монтажник3 разр.|1|
|68-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 530-550 мм,<br>толщина стенки до 30 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|7,5|-|2-144-03|Монтажник3 разр.|1|
|69-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 530-550 мм,<br>толщина стенки до 40 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|6|-|2-144-03|Монтажник3 разр.|1|
|70-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 630 мм,<br>толщина стенки до 20 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

169 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|6,7|-|2-144-03|Монтажник3 разр.|1|
|71-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 630 мм,<br>толщина стенки до 30 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|8,3|-|2-144-03|Монтажник3 разр.|1|
|72-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 630 мм,<br>толщина стенки до 40 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|6,5|-|2-144-03|Монтажник3 разр.|1|
|73-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 720 мм,<br>толщина стенки до 20 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|7,3|-|2-144-03|Монтажник3 разр.|1|
|74-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 720 мм,<br>толщина стенки до 30 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|9,2|-|2-144-03|Монтажник3 разр.|1|
|75-01|на сборочной площадке: диаметр||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||труб и коллекторов 720 мм,<br>толщина стенки до 40 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

170 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|7|-|2-144-03|Монтажник3 разр.|1|
|76-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 530-550 мм,<br>толщина стенки до 20 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|7,8|-|2-144-03|Монтажник3 разр.|1|
|77-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 530-550 мм,<br>толщина стенки до 30 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|9,8|-|2-144-03|Монтажник3 разр.|1|
|78-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 530-550 мм,<br>толщина стенки до 40 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|7,8|-|2-144-03|Монтажник3 разр.|1|
|79-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 630 мм, толщина<br>стенки до 20 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|8,7|-|2-144-03|Монтажник3 разр.|1|
|80-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 630 мм, толщина<br>стенки до 30 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

171 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|11|-|2-144-03|Монтажник3 разр.|1|
|81-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 630 мм, толщина<br>стенки до 40 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|8,5|-|2-144-03|Монтажник3 разр.|1|
|82-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 720 мм, толщина<br>стенки до 20 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|9,5|-|2-144-03|Монтажник3 разр.|1|
|83-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 720 мм, толщина<br>стенки до 30 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание<br>трубв процессе сварки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-015-|Стыковка блоков по коллекторам|1 стык|1. Стыковка заводских блоков по|12|-|2-144-03|Монтажник3 разр.|1|
|84-01|на месте монтажа: диаметр труб и||трубам и коллекторам с|||2-144-04|Монтажник 4разр.|1|
||коллекторов 720 мм, толщина<br>стенки до 40 мм||расклиниванием труб, установкой<br>и снятием центровочного<br>приспособления. 2. Расклинивание|||2-144-05|Монтажник 5 разр.|1|
||**Табли**|**ца Н-54-03-01**|трубв процессе сварки.<br>**6 Стыковка блоков по плавникам**|**под св**|**арку**||||
|Н-54-03-016-|Стыковка по плавникам на|1 м длины|1. Стыковка блоков по плавникам|1,8|-|2-144-03|Монтажник3 разр.|1|
|01-01|сборочной площадке: блоков из||с установкой и снятием|||2-144-04|Монтажник 4разр.|1|
||прямых труб||приспособлений. 2. Устранение<br>депланации.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

172 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-016-|Стыковка по плавникам на|1 м длины|1. Стыковка блоков по плавникам|3,8|-|2-144-03|Монтажник3 разр.|1|
|02-01|сборочной площадке: блоков из||с установкой и снятием|||2-144-04|Монтажник 4разр.|1|
||гнутых труб||приспособлений. 2. Устранение<br>депланации.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-016-|Стыковка по плавникам на|1 м длины|1. Стыковка блоков по плавникам|0,18|-|2-144-03|Монтажник3 разр.|1|
|03-01|сборочной площадке: отдельных||с установкой и снятием|||2-144-04|Монтажник 4разр.|1|
||труб||приспособлений. 2. Устранение<br>депланации.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-016-|Стыковка по плавникам на месте|1 м длины|1. Стыковка блоков по плавникам|2,5|-|2-144-03|Монтажник3 разр.|1|
|04-01|монтажа: блоков из прямых труб||с установкой и снятием|||2-144-04|Монтажник 4разр.|1|
||||приспособлений. 2. Устранение<br>депланации.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-016-|Стыковка по плавникам на месте|1 м длины|1. Стыковка блоков по плавникам|5,3|-|2-144-03|Монтажник3 разр.|1|
|05-01|монтажа: блоков из гнутых труб||с установкой и снятием|||2-144-04|Монтажник 4разр.|1|
||||приспособлений. 2. Устранение<br>депланации.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-016-|Стыковка по плавникам на месте|1 м длины|1. Стыковка блоков по плавникам|3,7|-|2-144-03|Монтажник3 разр.|1|
|06-01|монтажа: блоков угловых||с установкой и снятием|||2-144-04|Монтажник 4разр.|1|
||||приспособлений. 2. Устранение<br>депланации.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-016-|Стыковка по плавникам на месте|1 м длины|1. Стыковка блоков по плавникам|4,3|-|2-144-03|Монтажник3 разр.|1|
|07-01|монтажа: блоков потолочных||с установкой и снятием|||2-144-04|Монтажник 4разр.|1|
||||приспособлений. 2. Устранение<br>депланации.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-03-016-|Стыковка по плавникам на месте|1 м длины|1. Стыковка блоков по плавникам|0,25|-|2-144-03|Монтажник3 разр.|1|
|08-01|монтажа: отдельных труб||с установкой и снятием|||2-144-04|Монтажник 4разр.|1|
||||приспособлений. 2. Устранение<br>депланации.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

173 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|||**Таблица Н-54-0**|**3-017 Проверка труб и змеевиков**|**шаром**|||||
|Н-54-03-017-|Проверка шаром на сборочной|1 труба|1. Снятие колпачков с концов труб|<br>0,03|-|2-144-02|Монтажник 2разр.|1|
|01-01|площадке: несмонтированных<br>труб||или змеевиков. 2. Проверка шаром<br>с прогонкой его по трубам или<br>змеевикам сжатым воздухом. 3.<br>Закрытие концов труб или<br>змеевиков колпачками.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-03-017-|Проверка шаром на сборочной|1 змеевик|1. Снятие колпачков с концов труб|<br>0,05|-|2-144-02|Монтажник 2разр.|1|
|02-01|площадке: несмонтированных<br>змеевиков||или змеевиков. 2. Проверка шаром<br>с прогонкой его по трубам или<br>змеевикам сжатым воздухом. 3.<br>Закрытие концов труб или<br>змеевиков колпачками.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-03-017-|Проверка шаром на сборочной|1 труба или 1|1. Проверка труб или змеевиков с|0,08|-|2-144-02|Монтажник 2разр.|1|
|03-01|площадке: установленных|змеевик|прогонкой шара сжатым воздухом|||2-144-03|Монтажник3 разр.|1|
||экранных водоперепускных труб<br>и змеевиков поверхностей<br>нагрева при длине коллектора до<br>3м||из коллектора или из барабана по<br>трубам или змеевикам. 2.<br>Продувка труб или змеевиков<br>сжатым воздухом.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-03-017-|Проверка шаром на сборочной|1 труба или 1|1. Проверка труб или змеевиков с|0,11|-|2-144-02|Монтажник 2разр.|1|
|04-01|площадке: установленных|змеевик|прогонкой шара сжатым воздухом|||2-144-03|Монтажник3 разр.|1|
||экранных водоперепускных труб<br>и змеевиков поверхностей<br>нагрева при длине коллектора св.<br>3м||из коллектора или из барабана по<br>трубам или змеевикам. 2.<br>Продувка труб или змеевиков<br>сжатым воздухом.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-03-017-|Проверка шаром на месте|1 труба|1. Проверка труб или змеевиков с|0,04|-|2-144-02|Монтажник 2разр.|1|
|05-01|монтажа: установленных||прогонкой шара сжатым воздухом|||2-144-03|Монтажник3 разр.|1|
||кипятильных труб||из коллектора или из барабана по<br>трубам или змеевикам. 2.<br>Продувка труб или змеевиков<br>сжатым воздухом.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

174 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-03-017-|Проверка шаром на месте|1 труба или 1|1. Проверка труб или змеевиков с|0,12|-|2-144-02|Монтажник 2разр.|1|
|06-01|монтажа: установленных|змеевик|прогонкой шара сжатым воздухом|||2-144-03|Монтажник3 разр.|1|
||экранных водоперепускных труб<br>и змеевиков поверхностей<br>нагрева при длине коллектора до<br>3м||из коллектора или из барабана по<br>трубам или змеевикам. 2.<br>Продувка труб или змеевиков<br>сжатым воздухом.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-03-017-|Проверка шаром на месте|1 труба или 1|1. Проверка труб или змеевиков с|0,16|-|2-144-02|Монтажник 2разр.|1|
|07-01|монтажа: установленных|змеевик|прогонкой шара сжатым воздухом|||2-144-03|Монтажник3 разр.|1|
||экранных водоперепускных труб<br>и змеевиков поверхностей<br>нагрева при длине коллектора св.<br>3м||из коллектора или из барабана по<br>трубам или змеевикам. 2.<br>Продувка труб или змеевиков<br>сжатым воздухом.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

175 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|**Раздел**|**Н-54-04 Монтаж поверхностей на**|**грева (экраны,**<br>**р**|**пароперегреватели первичного и**<br>**егулирующие поверхности)**|**промеж**|**уточно**|**го пара, в**|**одяные экономайзер**|**ы и**|
||**Таблица Н-54-04-**<br><br>|**001 Сборка бло**<br>|**ков поверхностей нагрева из отдел**<br>|**ьных т**<br>|**руб и к**|**оллекторо**<br>|**в**<br>||
|Н-54-04-001|-<br>Сборка блоков поверхностей|1 труба|1. Технический осмотр|1,2|-|2-144-02|Монтажник 2разр.|1|
|01-01|нагрева из углеродистых и||коллекторов. 2. Установка|||2-144-03|Монтажник3 разр.|3|
||легированных сталей из||коллекторов на временные|||2-144-04|Монтажник 4разр.|1|
||отдельных труб и коллекторов:<br>диаметр труб 32 мм, толщина<br>стенки до 4 мм||конструкции с выверкой их и<br>закреплением. 3. Снятие<br>колпачков с концов труб и<br>штуцеров и проверка труб шаром.<br>4. Раскладка труб по позициям с<br>комплектованием деталей по<br>маркам и чертежам. 5. Установка<br>контрольных труб с проверкой по<br>длине (осевым линиям) и по<br>конфигурации. 6. Установка<br>рядовых труб по контрольным с<br>обрезкой и зачисткой концов труб,<br>штуцеров или очков коллекторов<br>до блеска. 7. Стыковка труб под<br>сварку со штуцерами и между<br>собой с подготовкой концов. 8.<br>Расклинивание труб в процессе<br>сварки. 9. Установка<br>дистанционирующихдеталей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

176 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-001|-<br>Сборка блоков поверхностей|1 труба|1. Технический осмотр|1,2|-|2-144-02|Монтажник 2разр.|1|
|02-01|нагрева из углеродистых и||коллекторов. 2. Установка|||2-144-03|Монтажник3 разр.|3|
||легированных сталей из||коллекторов на временные|||2-144-04|Монтажник 4разр.|1|
||отдельных труб и коллекторов:<br>диаметр труб 32 мм, толщина<br>стенки до 6 мм||конструкции с выверкой их и<br>закреплением. 3. Снятие<br>колпачков с концов труб и<br>штуцеров и проверка труб шаром.<br>4. Раскладка труб по позициям с<br>комплектованием деталей по<br>маркам и чертежам. 5. Установка<br>контрольных труб с проверкой по<br>длине (осевым линиям) и по<br>конфигурации. 6. Установка<br>рядовых труб по контрольным с<br>обрезкой и зачисткой концов труб,<br>штуцеров или очков коллекторов<br>до блеска. 7. Стыковка труб под<br>сварку со штуцерами и между<br>собой с подготовкой концов. 8.<br>Расклинивание труб в процессе<br>сварки. 9. Установка<br>дистанционирующихдеталей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

177 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-001|-<br>Сборка блоков поверхностей|1 труба|1. Технический осмотр|1,4|-|2-144-02|Монтажник 2разр.|1|
|03-01|нагрева из углеродистых и||коллекторов. 2. Установка|||2-144-03|Монтажник3 разр.|3|
||легированных сталей из||коллекторов на временные|||2-144-04|Монтажник 4разр.|1|
||отдельных труб и коллекторов:<br>диаметр труб 38-45 мм, толщина<br>стенки до 4 мм||конструкции с выверкой их и<br>закреплением. 3. Снятие<br>колпачков с концов труб и<br>штуцеров и проверка труб шаром.<br>4. Раскладка труб по позициям с<br>комплектованием деталей по<br>маркам и чертежам. 5. Установка<br>контрольных труб с проверкой по<br>длине (осевым линиям) и по<br>конфигурации. 6. Установка<br>рядовых труб по контрольным с<br>обрезкой и зачисткой концов труб,<br>штуцеров или очков коллекторов<br>до блеска. 7. Стыковка труб под<br>сварку со штуцерами и между<br>собой с подготовкой концов. 8.<br>Расклинивание труб в процессе<br>сварки. 9. Установка<br>дистанционирующихдеталей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

178 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-001|-<br>Сборка блоков поверхностей|1 труба|1. Технический осмотр|1,4|-|2-144-02|Монтажник 2разр.|1|
|04-01|нагрева из углеродистых и||коллекторов. 2. Установка|||2-144-03|Монтажник3 разр.|3|
||легированных сталей из||коллекторов на временные|||2-144-04|Монтажник 4разр.|1|
||отдельных труб и коллекторов:<br>диаметр труб 38-45 мм, толщина<br>стенки до 6 мм||конструкции с выверкой их и<br>закреплением. 3. Снятие<br>колпачков с концов труб и<br>штуцеров и проверка труб шаром.<br>4. Раскладка труб по позициям с<br>комплектованием деталей по<br>маркам и чертежам. 5. Установка<br>контрольных труб с проверкой по<br>длине (осевым линиям) и по<br>конфигурации. 6. Установка<br>рядовых труб по контрольным с<br>обрезкой и зачисткой концов труб,<br>штуцеров или очков коллекторов<br>до блеска. 7. Стыковка труб под<br>сварку со штуцерами и между<br>собой с подготовкой концов. 8.<br>Расклинивание труб в процессе<br>сварки. 9. Установка<br>дистанционирующихдеталей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

179 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-001|-<br>Сборка блоков поверхностей|1 труба|1. Технический осмотр|1,4|-|2-144-02|Монтажник 2разр.|1|
|05-01|нагрева из углеродистых и||коллекторов. 2. Установка|||2-144-03|Монтажник3 разр.|3|
||легированных сталей из||коллекторов на временные|||2-144-04|Монтажник 4разр.|1|
||отдельных труб и коллекторов:<br>диаметр труб 50-60 мм, толщина<br>стенки до 4 мм||конструкции с выверкой их и<br>закреплением. 3. Снятие<br>колпачков с концов труб и<br>штуцеров и проверка труб шаром.<br>4. Раскладка труб по позициям с<br>комплектованием деталей по<br>маркам и чертежам. 5. Установка<br>контрольных труб с проверкой по<br>длине (осевым линиям) и по<br>конфигурации. 6. Установка<br>рядовых труб по контрольным с<br>обрезкой и зачисткой концов труб,<br>штуцеров или очков коллекторов<br>до блеска. 7. Стыковка труб под<br>сварку со штуцерами и между<br>собой с подготовкой концов. 8.<br>Расклинивание труб в процессе<br>сварки. 9. Установка<br>дистанционирующихдеталей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

180 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-001|-<br>Сборка блоков поверхностей|1 труба|1. Технический осмотр|1,4|-|2-144-02|Монтажник 2разр.|1|
|06-01|нагрева из углеродистых и||коллекторов. 2. Установка|||2-144-03|Монтажник3 разр.|3|
||легированных сталей из||коллекторов на временные|||2-144-04|Монтажник 4разр.|1|
||отдельных труб и коллекторов:<br>диаметр труб 50-60 мм, толщина<br>стенки до 6 мм||конструкции с выверкой их и<br>закреплением. 3. Снятие<br>колпачков с концов труб и<br>штуцеров и проверка труб шаром.<br>4. Раскладка труб по позициям с<br>комплектованием деталей по<br>маркам и чертежам. 5. Установка<br>контрольных труб с проверкой по<br>длине (осевым линиям) и по<br>конфигурации. 6. Установка<br>рядовых труб по контрольным с<br>обрезкой и зачисткой концов труб,<br>штуцеров или очков коллекторов<br>до блеска. 7. Стыковка труб под<br>сварку со штуцерами и между<br>собой с подготовкой концов. 8.<br>Расклинивание труб в процессе<br>сварки. 9. Установка<br>дистанционирующихдеталей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

181 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-001|-<br>Сборка блоков поверхностей|1 труба|1. Технический осмотр|1,6|-|2-144-02|Монтажник 2разр.|1|
|07-01|нагрева из углеродистых и||коллекторов. 2. Установка|||2-144-03|Монтажник3 разр.|3|
||легированных сталей из||коллекторов на временные|||2-144-04|Монтажник 4разр.|1|
||отдельных труб и коллекторов:<br>диаметр труб 76-89 мм, толщина<br>стенки до 4 мм||конструкции с выверкой их и<br>закреплением. 3. Снятие<br>колпачков с концов труб и<br>штуцеров и проверка труб шаром.<br>4. Раскладка труб по позициям с<br>комплектованием деталей по<br>маркам и чертежам. 5. Установка<br>контрольных труб с проверкой по<br>длине (осевым линиям) и по<br>конфигурации. 6. Установка<br>рядовых труб по контрольным с<br>обрезкой и зачисткой концов труб,<br>штуцеров или очков коллекторов<br>до блеска. 7. Стыковка труб под<br>сварку со штуцерами и между<br>собой с подготовкой концов. 8.<br>Расклинивание труб в процессе<br>сварки. 9. Установка<br>дистанционирующихдеталей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

182 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-001|-<br>Сборка блоков поверхностей|1 труба|1. Технический осмотр|1,6|-|2-144-02|Монтажник 2разр.|1|
|08-01|нагрева из углеродистых и||коллекторов. 2. Установка|||2-144-03|Монтажник3 разр.|3|
||легированных сталей из||коллекторов на временные|||2-144-04|Монтажник 4разр.|1|
||отдельных труб и коллекторов:<br>диаметр труб 76-89 мм, толщина<br>стенки до 6 мм||конструкции с выверкой их и<br>закреплением. 3. Снятие<br>колпачков с концов труб и<br>штуцеров и проверка труб шаром.<br>4. Раскладка труб по позициям с<br>комплектованием деталей по<br>маркам и чертежам. 5. Установка<br>контрольных труб с проверкой по<br>длине (осевым линиям) и по<br>конфигурации. 6. Установка<br>рядовых труб по контрольным с<br>обрезкой и зачисткой концов труб,<br>штуцеров или очков коллекторов<br>до блеска. 7. Стыковка труб под<br>сварку со штуцерами и между<br>собой с подготовкой концов. 8.<br>Расклинивание труб в процессе<br>сварки. 9. Установка<br>дистанционирующихдеталей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

183 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-001|-<br>Сборка блоков поверхностей|1 стык|1. Технический осмотр|0,32|-|2-144-02|Монтажник 2разр.|1|
|09-01|нагрева из углеродистых сталей||коллекторов. 2. Установка|||2-144-03|Монтажник3 разр.|3|
||из отдельных труб и коллекторов:||коллекторов на временные|||2-144-04|Монтажник 4разр.|1|
||диаметр труб 32 мм, толщина<br>стенки до 4 мм||конструкции с выверкой их и<br>закреплением. 3. Снятие<br>колпачков с концов труб и<br>штуцеров и проверка труб шаром.<br>4. Раскладка труб по позициям с<br>комплектованием деталей по<br>маркам и чертежам. 5. Установка<br>контрольных труб с проверкой по<br>длине (осевым линиям) и по<br>конфигурации. 6. Установка<br>рядовых труб по контрольным с<br>обрезкой и зачисткой концов труб,<br>штуцеров или очков коллекторов<br>до блеска. 7. Стыковка труб под<br>сварку со штуцерами и между<br>собой с подготовкой концов. 8.<br>Расклинивание труб в процессе<br>сварки. 9. Установка<br>дистанционирующихдеталей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

184 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**|<br>|
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-001|-<br>Сборка блоков поверхностей|1 стык|1. Технический осмотр|0,38|-|2-144-02|Монтажник 2разр.|1|
|10-01|нагрева из углеродистых сталей||коллекторов. 2. Установка|||2-144-03|Монтажник3 разр.|3|
||из отдельных труб и коллекторов:||коллекторов на временные|||2-144-04|Монтажник 4разр.|1|
||диаметр труб 32 мм, толщина<br>стенки до 6 мм||конструкции с выверкой их и<br>закреплением. 3. Снятие<br>колпачков с концов труб и<br>штуцеров и проверка труб шаром.<br>4. Раскладка труб по позициям с<br>комплектованием деталей по<br>маркам и чертежам. 5. Установка<br>контрольных труб с проверкой по<br>длине (осевым линиям) и по<br>конфигурации. 6. Установка<br>рядовых труб по контрольным с<br>обрезкой и зачисткой концов труб,<br>штуцеров или очков коллекторов<br>до блеска. 7. Стыковка труб под<br>сварку со штуцерами и между<br>собой с подготовкой концов. 8.<br>Расклинивание труб в процессе<br>сварки. 9. Установка<br>дистанционирующихдеталей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

185 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-001|-<br>Сборка блоков поверхностей|1 стык|1. Технический осмотр|0,42|-|2-144-02|Монтажник 2разр.|1|
|11-01|нагрева из углеродистых сталей||коллекторов. 2. Установка|||2-144-03|Монтажник3 разр.|3|
||из отдельных труб и коллекторов:||коллекторов на временные|||2-144-04|Монтажник 4разр.|1|
||диаметр труб 38-45 мм, толщина<br>стенки до 4 мм||конструкции с выверкой их и<br>закреплением. 3. Снятие<br>колпачков с концов труб и<br>штуцеров и проверка труб шаром.<br>4. Раскладка труб по позициям с<br>комплектованием деталей по<br>маркам и чертежам. 5. Установка<br>контрольных труб с проверкой по<br>длине (осевым линиям) и по<br>конфигурации. 6. Установка<br>рядовых труб по контрольным с<br>обрезкой и зачисткой концов труб,<br>штуцеров или очков коллекторов<br>до блеска. 7. Стыковка труб под<br>сварку со штуцерами и между<br>собой с подготовкой концов. 8.<br>Расклинивание труб в процессе<br>сварки. 9. Установка<br>дистанционирующихдеталей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

186 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-001|-<br>Сборка блоков поверхностей|1 стык|1. Технический осмотр|0,49|-|2-144-02|Монтажник 2разр.|1|
|12-01|нагрева из углеродистых сталей||коллекторов. 2. Установка|||2-144-03|Монтажник3 разр.|3|
||из отдельных труб и коллекторов:||коллекторов на временные|||2-144-04|Монтажник 4разр.|1|
||диаметр труб 38-45 мм, толщина<br>стенки до 6 мм||конструкции с выверкой их и<br>закреплением. 3. Снятие<br>колпачков с концов труб и<br>штуцеров и проверка труб шаром.<br>4. Раскладка труб по позициям с<br>комплектованием деталей по<br>маркам и чертежам. 5. Установка<br>контрольных труб с проверкой по<br>длине (осевым линиям) и по<br>конфигурации. 6. Установка<br>рядовых труб по контрольным с<br>обрезкой и зачисткой концов труб,<br>штуцеров или очков коллекторов<br>до блеска. 7. Стыковка труб под<br>сварку со штуцерами и между<br>собой с подготовкой концов. 8.<br>Расклинивание труб в процессе<br>сварки. 9. Установка<br>дистанционирующихдеталей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

187 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-001|-<br>Сборка блоков поверхностей|1 стык|1. Технический осмотр|0,55|-|2-144-02|Монтажник 2разр.|1|
|13-01|нагрева из углеродистых сталей||коллекторов. 2. Установка|||2-144-03|Монтажник3 разр.|3|
||из отдельных труб и коллекторов:||коллекторов на временные|||2-144-04|Монтажник 4разр.|1|
||диаметр труб 50-60 мм, толщина<br>стенки до 4 мм||конструкции с выверкой их и<br>закреплением. 3. Снятие<br>колпачков с концов труб и<br>штуцеров и проверка труб шаром.<br>4. Раскладка труб по позициям с<br>комплектованием деталей по<br>маркам и чертежам. 5. Установка<br>контрольных труб с проверкой по<br>длине (осевым линиям) и по<br>конфигурации. 6. Установка<br>рядовых труб по контрольным с<br>обрезкой и зачисткой концов труб,<br>штуцеров или очков коллекторов<br>до блеска. 7. Стыковка труб под<br>сварку со штуцерами и между<br>собой с подготовкой концов. 8.<br>Расклинивание труб в процессе<br>сварки. 9. Установка<br>дистанционирующихдеталей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

188 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-001|-<br>Сборка блоков поверхностей|1 стык|1. Технический осмотр|0,62|-|2-144-02|Монтажник 2разр.|1|
|14-01|нагрева из углеродистых сталей||коллекторов. 2. Установка|||2-144-03|Монтажник3 разр.|3|
||из отдельных труб и коллекторов:||коллекторов на временные|||2-144-04|Монтажник 4разр.|1|
||диаметр труб 50-60 мм, толщина<br>стенки до 6 мм||конструкции с выверкой их и<br>закреплением. 3. Снятие<br>колпачков с концов труб и<br>штуцеров и проверка труб шаром.<br>4. Раскладка труб по позициям с<br>комплектованием деталей по<br>маркам и чертежам. 5. Установка<br>контрольных труб с проверкой по<br>длине (осевым линиям) и по<br>конфигурации. 6. Установка<br>рядовых труб по контрольным с<br>обрезкой и зачисткой концов труб,<br>штуцеров или очков коллекторов<br>до блеска. 7. Стыковка труб под<br>сварку со штуцерами и между<br>собой с подготовкой концов. 8.<br>Расклинивание труб в процессе<br>сварки. 9. Установка<br>дистанционирующихдеталей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

189 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-001|-<br>Сборка блоков поверхностей|1 стык|1. Технический осмотр|0,66|-|2-144-02|Монтажник 2разр.|1|
|15-01|нагрева из углеродистых сталей||коллекторов. 2. Установка|||2-144-03|Монтажник3 разр.|3|
||из отдельных труб и коллекторов:||коллекторов на временные|||2-144-04|Монтажник 4разр.|1|
||диаметр труб 76-89 мм, толщина<br>стенки до 4 мм||конструкции с выверкой их и<br>закреплением. 3. Снятие<br>колпачков с концов труб и<br>штуцеров и проверка труб шаром.<br>4. Раскладка труб по позициям с<br>комплектованием деталей по<br>маркам и чертежам. 5. Установка<br>контрольных труб с проверкой по<br>длине (осевым линиям) и по<br>конфигурации. 6. Установка<br>рядовых труб по контрольным с<br>обрезкой и зачисткой концов труб,<br>штуцеров или очков коллекторов<br>до блеска. 7. Стыковка труб под<br>сварку со штуцерами и между<br>собой с подготовкой концов. 8.<br>Расклинивание труб в процессе<br>сварки. 9. Установка<br>дистанционирующихдеталей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

190 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-001|-<br>Сборка блоков поверхностей|1 стык|1. Технический осмотр|0,73|-|2-144-02|Монтажник 2разр.|1|
|16-01|нагрева из углеродистых сталей||коллекторов. 2. Установка|||2-144-03|Монтажник3 разр.|3|
||из отдельных труб и коллекторов:||коллекторов на временные|||2-144-04|Монтажник 4разр.|1|
||диаметр труб 76-89 мм, толщина<br>стенки до 6 мм||конструкции с выверкой их и<br>закреплением. 3. Снятие<br>колпачков с концов труб и<br>штуцеров и проверка труб шаром.<br>4. Раскладка труб по позициям с<br>комплектованием деталей по<br>маркам и чертежам. 5. Установка<br>контрольных труб с проверкой по<br>длине (осевым линиям) и по<br>конфигурации. 6. Установка<br>рядовых труб по контрольным с<br>обрезкой и зачисткой концов труб,<br>штуцеров или очков коллекторов<br>до блеска. 7. Стыковка труб под<br>сварку со штуцерами и между<br>собой с подготовкой концов. 8.<br>Расклинивание труб в процессе<br>сварки. 9. Установка<br>дистанционирующихдеталей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

191 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-001|-<br>Сборка блоков поверхностей|1 стык|1. Технический осмотр|0,37|-|2-144-02|Монтажник 2разр.|1|
|17-01|нагрева из легированных сталей||коллекторов. 2. Установка|||2-144-03|Монтажник3 разр.|3|
||из отдельных труб и коллекторов:||коллекторов на временные|||2-144-04|Монтажник 4разр.|1|
||диаметр труб 32 мм, толщина<br>стенки до 4 мм||конструкции с выверкой их и<br>закреплением. 3. Снятие<br>колпачков с концов труб и<br>штуцеров и проверка труб шаром.<br>4. Раскладка труб по позициям с<br>комплектованием деталей по<br>маркам и чертежам. 5. Установка<br>контрольных труб с проверкой по<br>длине (осевым линиям) и по<br>конфигурации. 6. Установка<br>рядовых труб по контрольным с<br>обрезкой и зачисткой концов труб,<br>штуцеров или очков коллекторов<br>до блеска. 7. Стыковка труб под<br>сварку со штуцерами и между<br>собой с подготовкой концов. 8.<br>Расклинивание труб в процессе<br>сварки. 9. Установка<br>дистанционирующихдеталей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

192 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-001|-<br>Сборка блоков поверхностей|1 стык|1. Технический осмотр|0,45|-|2-144-02|Монтажник 2разр.|1|
|18-01|нагрева из легированных сталей||коллекторов. 2. Установка|||2-144-03|Монтажник3 разр.|3|
||из отдельных труб и коллекторов:||коллекторов на временные|||2-144-04|Монтажник 4разр.|1|
||диаметр труб 32 мм, толщина<br>стенки до 6 мм||конструкции с выверкой их и<br>закреплением. 3. Снятие<br>колпачков с концов труб и<br>штуцеров и проверка труб шаром.<br>4. Раскладка труб по позициям с<br>комплектованием деталей по<br>маркам и чертежам. 5. Установка<br>контрольных труб с проверкой по<br>длине (осевым линиям) и по<br>конфигурации. 6. Установка<br>рядовых труб по контрольным с<br>обрезкой и зачисткой концов труб,<br>штуцеров или очков коллекторов<br>до блеска. 7. Стыковка труб под<br>сварку со штуцерами и между<br>собой с подготовкой концов. 8.<br>Расклинивание труб в процессе<br>сварки. 9. Установка<br>дистанционирующихдеталей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

193 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-001|-<br>Сборка блоков поверхностей|1 стык|1. Технический осмотр|0,5|-|2-144-02|Монтажник 2разр.|1|
|19-01|нагрева из легированных сталей||коллекторов. 2. Установка|||2-144-03|Монтажник3 разр.|3|
||из отдельных труб и коллекторов:||коллекторов на временные|||2-144-04|Монтажник 4разр.|1|
||диаметр труб 38-45 мм, толщина<br>стенки до 4 мм||конструкции с выверкой их и<br>закреплением. 3. Снятие<br>колпачков с концов труб и<br>штуцеров и проверка труб шаром.<br>4. Раскладка труб по позициям с<br>комплектованием деталей по<br>маркам и чертежам. 5. Установка<br>контрольных труб с проверкой по<br>длине (осевым линиям) и по<br>конфигурации. 6. Установка<br>рядовых труб по контрольным с<br>обрезкой и зачисткой концов труб,<br>штуцеров или очков коллекторов<br>до блеска. 7. Стыковка труб под<br>сварку со штуцерами и между<br>собой с подготовкой концов. 8.<br>Расклинивание труб в процессе<br>сварки. 9. Установка<br>дистанционирующихдеталей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

194 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-001|-<br>Сборка блоков поверхностей|1 стык|1. Технический осмотр|0,6|-|2-144-02|Монтажник 2разр.|1|
|20-01|нагрева из легированных сталей||коллекторов. 2. Установка|||2-144-03|Монтажник3 разр.|3|
||из отдельных труб и коллекторов:||коллекторов на временные|||2-144-04|Монтажник 4разр.|1|
||диаметр труб 38-45 мм, толщина<br>стенки до 6 мм||конструкции с выверкой их и<br>закреплением. 3. Снятие<br>колпачков с концов труб и<br>штуцеров и проверка труб шаром.<br>4. Раскладка труб по позициям с<br>комплектованием деталей по<br>маркам и чертежам. 5. Установка<br>контрольных труб с проверкой по<br>длине (осевым линиям) и по<br>конфигурации. 6. Установка<br>рядовых труб по контрольным с<br>обрезкой и зачисткой концов труб,<br>штуцеров или очков коллекторов<br>до блеска. 7. Стыковка труб под<br>сварку со штуцерами и между<br>собой с подготовкой концов. 8.<br>Расклинивание труб в процессе<br>сварки. 9. Установка<br>дистанционирующихдеталей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

195 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-001|-<br>Сборка блоков поверхностей|1 стык|1. Технический осмотр|0,66|-|2-144-02|Монтажник 2разр.|1|
|21-01|нагрева из легированных сталей||коллекторов. 2. Установка|||2-144-03|Монтажник3 разр.|3|
||из отдельных труб и коллекторов:||коллекторов на временные|||2-144-04|Монтажник 4разр.|1|
||диаметр труб 50-60 мм, толщина<br>стенки до 4 мм||конструкции с выверкой их и<br>закреплением. 3. Снятие<br>колпачков с концов труб и<br>штуцеров и проверка труб шаром.<br>4. Раскладка труб по позициям с<br>комплектованием деталей по<br>маркам и чертежам. 5. Установка<br>контрольных труб с проверкой по<br>длине (осевым линиям) и по<br>конфигурации. 6. Установка<br>рядовых труб по контрольным с<br>обрезкой и зачисткой концов труб,<br>штуцеров или очков коллекторов<br>до блеска. 7. Стыковка труб под<br>сварку со штуцерами и между<br>собой с подготовкой концов. 8.<br>Расклинивание труб в процессе<br>сварки. 9. Установка<br>дистанционирующихдеталей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

196 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-001|-<br>Сборка блоков поверхностей|1 стык|1. Технический осмотр|0,74|-|2-144-02|Монтажник 2разр.|1|
|22-01|нагрева из легированных сталей||коллекторов. 2. Установка|||2-144-03|Монтажник3 разр.|3|
||из отдельных труб и коллекторов:||коллекторов на временные|||2-144-04|Монтажник 4разр.|1|
||диаметр труб 50-60 мм, толщина<br>стенки до 6 мм||конструкции с выверкой их и<br>закреплением. 3. Снятие<br>колпачков с концов труб и<br>штуцеров и проверка труб шаром.<br>4. Раскладка труб по позициям с<br>комплектованием деталей по<br>маркам и чертежам. 5. Установка<br>контрольных труб с проверкой по<br>длине (осевым линиям) и по<br>конфигурации. 6. Установка<br>рядовых труб по контрольным с<br>обрезкой и зачисткой концов труб,<br>штуцеров или очков коллекторов<br>до блеска. 7. Стыковка труб под<br>сварку со штуцерами и между<br>собой с подготовкой концов. 8.<br>Расклинивание труб в процессе<br>сварки. 9. Установка<br>дистанционирующихдеталей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

197 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-001|-<br>Сборка блоков поверхностей|1 стык|1. Технический осмотр|0,84|-|2-144-02|Монтажник 2разр.|1|
|23-01|нагрева из легированных сталей||коллекторов. 2. Установка|||2-144-03|Монтажник3 разр.|3|
||из отдельных труб и коллекторов:||коллекторов на временные|||2-144-04|Монтажник 4разр.|1|
||диаметр труб 76-89 мм, толщина<br>стенки до 4 мм||конструкции с выверкой их и<br>закреплением. 3. Снятие<br>колпачков с концов труб и<br>штуцеров и проверка труб шаром.<br>4. Раскладка труб по позициям с<br>комплектованием деталей по<br>маркам и чертежам. 5. Установка<br>контрольных труб с проверкой по<br>длине (осевым линиям) и по<br>конфигурации. 6. Установка<br>рядовых труб по контрольным с<br>обрезкой и зачисткой концов труб,<br>штуцеров или очков коллекторов<br>до блеска. 7. Стыковка труб под<br>сварку со штуцерами и между<br>собой с подготовкой концов. 8.<br>Расклинивание труб в процессе<br>сварки. 9. Установка<br>дистанционирующихдеталей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

198 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-001|-<br>Сборка блоков поверхностей|1 стык|1. Технический осмотр|0,9|-|2-144-02|Монтажник 2разр.|1|
|24-01|нагрева из легированных сталей||коллекторов. 2. Установка|||2-144-03|Монтажник3 разр.|3|
||из отдельных труб и коллекторов:||коллекторов на временные|||2-144-04|Монтажник 4разр.|1|
||диаметр труб 76-89 мм, толщина<br>стенки до 6 мм||конструкции с выверкой их и<br>закреплением. 3. Снятие<br>колпачков с концов труб и<br>штуцеров и проверка труб шаром.<br>4. Раскладка труб по позициям с<br>комплектованием деталей по<br>маркам и чертежам. 5. Установка<br>контрольных труб с проверкой по<br>длине (осевым линиям) и по<br>конфигурации. 6. Установка<br>рядовых труб по контрольным с<br>обрезкой и зачисткой концов труб,<br>штуцеров или очков коллекторов<br>до блеска. 7. Стыковка труб под<br>сварку со штуцерами и между<br>собой с подготовкой концов. 8.<br>Расклинивание труб в процессе<br>сварки. 9. Установка<br>дистанционирующихдеталей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

199 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Т**<br><br>|**аблица Н-54-04**<br>|**-002 Сборка панелей из плавнико**<br>|**вых тру**<br>|**б**||||
|Н-54-04-002|-<br>Сборка панелей из плавниковых|1 труба|1. Комплектование и раскладка|1,6|-|2-144-03|Монтажник3 разр.|2|
|01-01|труб: диаметр труб и толщина||труб по позициям. 2.|||2-144-04|Монтажник 4разр.|1|
||стенки 32 х 6 мм, на 1 трубу||Расконсервация концов труб и<br>плавников. 3. Проверка труб по<br>длине. 4. Установка труб в<br>приспособление. 5. Зачистка<br>плавников под сварку. 6.<br>Стыковка труб по плавникам с<br>необходимой рихтовкой,<br>устранением депланации и<br>креплением. 7. Подготовка концов<br>плавниковых труб под стыковку с<br>выборкой плавников и зачисткой<br>концов. 8. Снятие панели с<br>приспособления и укладка в<br>штабель.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

200 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-002|-<br>Сборка панелей из плавниковых|1 труба|1. Комплектование и раскладка|1,9|-|2-144-03|Монтажник3 разр.|2|
|02-01|труб: диаметр труб и толщина||труб по позициям. 2.|||2-144-04|Монтажник 4разр.|1|
