||стенки 60 х 6 мм, на 1 трубу||Расконсервация концов труб и<br>плавников. 3. Проверка труб по<br>длине. 4. Установка труб в<br>приспособление. 5. Зачистка<br>плавников под сварку. 6.<br>Стыковка труб по плавникам с<br>необходимой рихтовкой,<br>устранением депланации и<br>креплением. 7. Подготовка концов<br>плавниковых труб под стыковку с<br>выборкой плавников и зачисткой<br>концов. 8. Снятие панели с<br>приспособления и укладка в<br>штабель.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 



201 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-002|-<br>Сборка панелей из плавниковых|1м труб,|1. Комплектование и раскладка|0,75|-|2-144-03|Монтажник3 разр.|2|
|03-01|труб: диаметр труб и толщина<br>стенки 32 х 6 мм, на 1 м труб,<br>собранных в панель|собранных в<br>панель|труб по позициям. 2.<br>Расконсервация концов труб и<br>плавников. 3. Проверка труб по<br>длине. 4. Установка труб в<br>приспособление. 5. Зачистка<br>плавников под сварку. 6.<br>Стыковка труб по плавникам с<br>необходимой рихтовкой,<br>устранением депланации и<br>креплением. 7. Подготовка концов<br>плавниковых труб под стыковку с<br>выборкой плавников и зачисткой<br>концов. 8. Снятие панели с<br>приспособления и укладка в<br>штабель.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

202 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-002-|Сборка панелей из плавниковых|1м труб,|1. Комплектование и раскладка|0,75|-|2-144-03|Монтажник3 разр.|2|
|04-01|труб: диаметр труб и толщина|собранных в|труб по позициям. 2.|||2-144-04|Монтажник 4разр.|1|
||стенки 60 х 6 мм, на 1 м труб,<br>собранных в панель|панель|Расконсервация концов труб и<br>плавников. 3. Проверка труб по<br>длине. 4. Установка труб в<br>приспособление. 5. Зачистка<br>плавников под сварку. 6.<br>Стыковка труб по плавникам с<br>необходимой рихтовкой,<br>устранением депланации и<br>креплением. 7. Подготовка концов<br>плавниковых труб под стыковку с<br>выборкой плавников и зачисткой<br>концов. 8. Снятие панели с<br>приспособления и укладка в<br>штабель.|||2-144-05|Монтажник 5 разр.|1|
||**Та**|**блица Н-54-04-**|**003 Технический осмотр заводски**|**х блоко**|**в**||||
|Н-54-04-003-|Технический осмотр заводских|1 блок|1. Снятие заводской упаковки. 2.|5,3|-|2-144-04|Монтажник 4разр.|2|
|01-01|блоков||Перекантовка блоков. 3.<br>Технический осмотр блоков с<br>проверкой всех размеров. 4.<br>Заполнение формуляра.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-003-|Перекантовка заводских блоков|1 блок|1. Снятие заводской упаковки. 2.|2,9|-|2-144-04|Монтажник 4разр.|2|
|02-01|||Перекантовка блоков. 3.<br>Технический осмотр блоков с<br>проверкой всех размеров. 4.<br>Заполнение формуляра.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

203 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Таблица Н-54-04-**<br><br>|**004 Укрупните**<br>|**льная сборка блоков радиационн**<br>|**ых пове**<br>|**рхност**|**ей нагрева**<br>|<br>||
|Н-54-04-004-|Укрупнительная сборка блоков|1 блок|1. Подъем и установка блоков на|11,5|-|2-144-02|Монтажник 2разр.|2|
|01-01|радиационных поверхностей||сборочное приспособление, блок|||2-144-03|Монтажник 3разр.|2|
||нагрева с блоками каркаса или||каркаса или щит. 2.|||2-144-04|Монтажник 4разр.|1|
||обмурованными щитами: 1 блок||Укрупнительная сборка блоков. 3.<br>Выверка собранных блоков с<br>помощью гидроуровня и проверка<br>размеров.|<br>||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-004-|Укрупнительная сборка блоков|1 т|1. Подъем и установка блоков на|3,5|-|2-144-02|Монтажник 2разр.|2|
|02-01|радиационных поверхностей||сборочное приспособление, блок|||2-144-03|Монтажник3 разр.|2|
||нагрева с блоками каркаса или||каркаса или щит. 2.|||2-144-04|Монтажник 4разр.|1|
||обмурованными щитами: 1 т||Укрупнительная сборка блоков. 3.<br>Выверка собранных блоков с<br>помощью гидроуровня и проверка<br>размеров.|<br>||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-004-|Укрупнение блоков|1 блок|1. Подъем и установка блоков на|7,8|-|2-144-02|Монтажник 2разр.|2|
|03-01|радиационных поверхностей||сборочное приспособление, блок|||2-144-03|Монтажник3 разр.|2|
||нагрева на сборочных||каркаса или щит. 2.|||2-144-04|Монтажник 4разр.|1|
||приспособлениях из труб<br>диаметром до 42 мм: 1 блок||Укрупнительная сборка блоков. 3.<br>Выверка собранных блоков с<br>помощью гидроуровня и проверка<br>размеров.|<br>||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-004-|Укрупнение блоков|1 т|1. Подъем и установка блоков на|2,4|-|2-144-02|Монтажник 2разр.|2|
|04-01|радиационных поверхностей||сборочное приспособление, блок|||2-144-03|Монтажник3 разр.|2|
||нагрева на сборочных||каркаса или щит. 2.|||2-144-04|Монтажник 4разр.|1|
||приспособлениях из труб<br>диаметром до 42 мм: 1 т||Укрупнительная сборка блоков. 3.<br>Выверка собранных блоков с<br>помощью гидроуровня и проверка<br>размеров.|<br>||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

204 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-004-|Укрупнение блоков|1 блок|1. Подъем и установка блоков на|6,7|-|2-144-02|Монтажник 2разр.|2|
|05-01|радиационных поверхностей||сборочное приспособление, блок|||2-144-03|Монтажник3 разр.|2|
||нагрева на сборочных||каркаса или щит. 2.|||2-144-04|Монтажник 4разр.|1|
||приспособлениях из труб<br>диаметром до 60 мм: 1 блок||Укрупнительная сборка блоков. 3.<br>Выверка собранных блоков с<br>помощью гидроуровня и проверка<br>размеров.|<br>||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-004-|Укрупнение блоков|1 т|1. Подъем и установка блоков на|1,7|-|2-144-02|Монтажник 2разр.|2|
|06-01|радиационных поверхностей||сборочное приспособление, блок|||2-144-03|Монтажник3 разр.|2|
||нагрева на сборочных||каркаса или щит. 2.|||2-144-04|Монтажник 4разр.|1|
||приспособлениях из труб<br>диаметром до 60 мм: 1 т||Укрупнительная сборка блоков. 3.<br>Выверка собранных блоков с<br>помощью гидроуровня и проверка<br>размеров.|<br>||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-004-|Выставка блоков радиационных|1 блок|1. Подъем и установка блоков на|3,7|-|2-144-02|Монтажник 2разр.|2|
|07-01|поверхностей нагрева под||сборочное приспособление, блок|||2-144-03|Монтажник3 разр.|2|
||укрупнение или обмуровку: 1||каркаса или щит. 2.|||2-144-04|Монтажник 4разр.|1|
||блок||Укрупнительная сборка блоков. 3.<br>Выверка собранных блоков с<br>помощью гидроуровня и проверка<br>размеров.|<br>||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-004-|Выставка блоков радиационных|1 т|1. Подъем и установка блоков на|0,71|-|2-144-02|Монтажник 2разр.|2|
|08-01|поверхностей нагрева под||сборочное приспособление, блок|||2-144-03|Монтажник3 разр.|2|
||укрупнение или обмуровку: 1 т||каркаса или щит. 2.|||2-144-04|Монтажник 4разр.|1|
||||Укрупнительная сборка блоков. 3.<br>Выверка собранных блоков с<br>помощью гидроуровня и проверка<br>размеров.|<br>||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-004-|Устройство замковых соединений|<br>1 соединение (1|<br>-|0,64|-|2-144-03|Монтажник3 разр.|1|
|09-01|блоков радиационных|пара труб)||||2-144-04|Монтажник 4разр.|1|
||поверхностей нагрева|||||2-144-05|Монтажник5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

205 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-004-<br>10-01|Прихватка сваркой соединений<br>блоков радиационных<br>поверхностей нагрева|1 соединение (1<br>пара труб)|<br>-|0,05|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-04-004-|Рихтовка блоков радиационных|1 м2|1. Подогрев блоков газовой|0,86|-|2-144-03|Монтажник3 разр.|1|
|11-01|поверхностей нагрева:<br>монтажники||горелкой. 2. Рихтовка блоков с<br>помощьюприспособления.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-04-004-<br>12-01|Рихтовка блоков радиационных<br>поверхностей нагрева:<br>газосварщик|1 м2|1. Подогрев блоков газовой<br>горелкой. 2. Рихтовка блоков с<br>помощьюприспособления.|0,38|-|2-110-05|Газосварщик 5 разр.|1|
||**Таблица Н-54-0**|**4-005 Стыковк**|**а блоков радиационных поверхнос**|**тей наг**|**рева п**|**о трубам**|||
|Н-54-04-005-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|0,25|-|2-144-03|Монтажник3 разр.|1|
|01-01|поверхностей нагрева по трубам<br>из углеродистых сталей: диаметр<br>труб 25-32 мм, толщина стенки<br>до 4 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-005-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|0,34|-|2-144-03|Монтажник3 разр.|1|
|02-01|поверхностей нагрева по трубам<br>из углеродистых сталей: диаметр<br>труб 25-32 мм, толщина стенки<br>до 6 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

206 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-005-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|0,47|-|2-144-03|Монтажник3 разр.|1|
|03-01|поверхностей нагрева по трубам<br>из углеродистых сталей: диаметр<br>труб 38-45 мм, толщина стенки<br>до 4 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-005-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|0,54|-|2-144-03|Монтажник3 разр.|1|
|04-01|поверхностей нагрева по трубам<br>из углеродистых сталей: диаметр<br>труб 38-45 мм, толщина стенки<br>до 6 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-005-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|0,68|-|2-144-03|Монтажник3 разр.|1|
|05-01|поверхностей нагрева по трубам<br>из углеродистых сталей: диаметр<br>труб 50-60 мм, толщина стенки<br>до 4 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

207 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-005-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|0,75|-|2-144-03|Монтажник3 разр.|1|
|06-01|поверхностей нагрева по трубам<br>из углеродистых сталей: диаметр<br>труб 50-60 мм, толщина стенки<br>до 6 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-005-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|0,92|-|2-144-03|Монтажник3 разр.|1|
|07-01|поверхностей нагрева по трубам<br>из углеродистых сталей: диаметр<br>труб 76-89 мм, толщина стенки<br>до 4 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-005-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|0,98|-|2-144-03|Монтажник3 разр.|1|
|08-01|поверхностей нагрева по трубам<br>из углеродистых сталей: диаметр<br>труб 76-89 мм, толщина стенки<br>до 6 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

208 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-005-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|0,33|-|2-144-03|Монтажник3 разр.|1|
|09-01|поверхностей нагрева по трубам<br>из легированных сталей: диаметр<br>труб 25-32 мм, толщина стенки<br>до 4 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-005-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|0,44|-|2-144-03|Монтажник3 разр.|1|
|10-01|поверхностей нагрева по трубам<br>из легированных сталей: диаметр<br>труб 25-32 мм, толщина стенки<br>до 6 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-005-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|0,62|-|2-144-03|Монтажник3 разр.|1|
|11-01|поверхностей нагрева по трубам<br>из легированных сталей: диаметр<br>труб 38-45 мм, толщина стенки<br>до 4 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

209 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-005-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|0,71|-|2-144-03|Монтажник3 разр.|1|
|12-01|поверхностей нагрева по трубам<br>из легированных сталей: диаметр<br>труб 38-45 мм, толщина стенки<br>до 6 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-005-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|0,88|-|2-144-03|Монтажник3 разр.|1|
|13-01|поверхностей нагрева по трубам<br>из легированных сталей: диаметр<br>труб 50-60 мм, толщина стенки<br>до 4 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-005-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|0,97|-|2-144-03|Монтажник3 разр.|1|
|14-01|поверхностей нагрева по трубам<br>из легированных сталей: диаметр<br>труб 50-60 мм, толщина стенки<br>до 6 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

210 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-005-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|1,2|-|2-144-03|Монтажник3 разр.|1|
|15-01|поверхностей нагрева по трубам<br>из легированных сталей: диаметр<br>труб 76-89 мм, толщина стенки<br>до 4 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-005-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|1,3|-|2-144-03|Монтажник3 разр.|1|
|16-01|поверхностей нагрева по трубам<br>из легированных сталей: диаметр<br>труб 76-89 мм, толщина стенки<br>до 6 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
||**Таблица Н-54-04-006 Стык**|**овка блоков р**|**адиационных поверхностей нагре**|**ва по к**|**оллект**|**орам и пл**|**авникам**||
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|1,7|-|2-144-03|Монтажник3 разр.|1|
|01-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 102-<br>108 мм, толщина стенки до 10 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

211 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|1,9|-|2-144-03|Монтажник3 разр.|1|
|02-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 102-<br>108 мм, толщина стенки до 20 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|2,3|-|2-144-03|Монтажник3 разр.|1|
|03-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 102-<br>108 мм, толщина стенки до 30 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|2,4|-|2-144-03|Монтажник3 разр.|1|
|04-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 133-<br>159 мм, толщина стенки до 10 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

212 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|2,9|-|2-144-03|Монтажник3 разр.|1|
|05-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из углеродистых<br>сталей: диаметр коллекторов 133-<br>159 мм, толщина стенки до 20 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|3,2|-|2-144-03|Монтажник3 разр.|1|
|06-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 133-<br>159 мм, толщина стенки до 30 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|3|-|2-144-03|Монтажник3 разр.|1|
|07-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 168-<br>194 мм, толщина стенки до 10 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

213 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|3,3|-|2-144-03|Монтажник3 разр.|1|
|08-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из углеродистых<br>сталей: диаметр коллекторов 168-<br>194 мм, толщина стенки до 20 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|3,8|-|2-144-03|Монтажник3 разр.|1|
|09-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 168-<br>194 мм, толщина стенки до 30 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|4,3|-|2-144-03|Монтажник3 разр.|1|
|10-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 168-<br>194 мм, толщина стенки до 40 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

214 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-<br>11-01|Стыковка блоков радиационных<br>поверхностей нагрева по|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов труб|3,5|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|1<br>1|
||коллекторам из углеродистых<br>сталей: диаметр коллекторов 219-<br>245 мм, толщина стенки до 10 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|4|-|2-144-03|Монтажник3 разр.|1|
|12-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 219-<br>245 мм, толщина стенки до 20 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|4,6|-|2-144-03|Монтажник3 разр.|1|
|13-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 219-<br>245 мм, толщина стенки до 30 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

215 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|5,4|-|2-144-03|Монтажник3 разр.|1|
|14-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из углеродистых<br>сталей: диаметр коллекторов 219-<br>245 мм, толщина стенки до 40 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|6|-|2-144-03|Монтажник3 разр.|1|
|15-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 219-<br>245 мм, толщина стенки до 50 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|7,3|-|2-144-03|Монтажник3 разр.|1|
|16-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 219-<br>245 мм, толщина стенки до 60 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

216 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|2,2|-|2-144-03|Монтажник3 разр.|1|
|17-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 102-<br>108 мм, толщина стенки до 10 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|2,5|-|2-144-03|Монтажник3 разр.|1|
|18-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 102-<br>108 мм, толщина стенки до 20 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|2,9|-|2-144-03|Монтажник3 разр.|1|
|19-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 102-<br>108 мм, толщина стенки до 30 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

217 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|3,1|-|2-144-03|Монтажник3 разр.|1|
|20-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из легированных<br>сталей: диаметр коллекторов 133-<br>159 мм, толщина стенки до 10 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|3,7|-|2-144-03|Монтажник3 разр.|1|
|21-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 133-<br>159 мм, толщина стенки до 20 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|4|-|2-144-03|Монтажник3 разр.|1|
|22-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 133-<br>159 мм, толщина стенки до 30 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

218 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|3,8|-|2-144-03|Монтажник3 разр.|1|
|23-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из легированных<br>сталей: диаметр коллекторов 168-<br>194 мм, толщина стенки до 10 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|4,3|-|2-144-03|Монтажник3 разр.|1|
|24-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 168-<br>194 мм, толщина стенки до 20 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|4,9|-|2-144-03|Монтажник3 разр.|1|
|25-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 168-<br>194 мм, толщина стенки до 30 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

219 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|5,5|-|2-144-03|Монтажник3 разр.|1|
|26-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из легированных<br>сталей: диаметр коллекторов 168-<br>194 мм, толщина стенки до 40 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|4,6|-|2-144-03|Монтажник3 разр.|1|
|27-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 219-<br>245 мм, толщина стенки до 10 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|5,2|-|2-144-03|Монтажник3 разр.|1|
|28-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 219-<br>245 мм, толщина стенки до 20 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

220 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|5,9|-|2-144-03|Монтажник3 разр.|1|
|29-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из легированных<br>сталей: диаметр коллекторов 219-<br>245 мм, толщина стенки до 30 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|7|-|2-144-03|Монтажник3 разр.|1|
|30-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из легированных<br>сталей: диаметр коллекторов 219-<br>245 мм, толщина стенки до 40 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|7,8|-|2-144-03|Монтажник3 разр.|1|
|31-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 219-<br>245 мм, толщина стенки до 50 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

221 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|9,5|-|2-144-03|Монтажник3 разр.|1|
|32-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из легированных<br>сталей: диаметр коллекторов 219-<br>245 мм, толщина стенки до 60 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|4,1|-|2-144-03|Монтажник3 разр.|1|
|33-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 273-<br>299 мм, толщина стенки до 10 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|4,7|-|2-144-03|Монтажник3 разр.|1|
|34-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 273-<br>299 мм, толщина стенки до 20 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

222 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|5,4|-|2-144-03|Монтажник3 разр.|1|
|35-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из углеродистых<br>сталей: диаметр коллекторов 273-<br>299 мм, толщина стенки до 30 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|6,5|-|2-144-03|Монтажник3 разр.|1|
|36-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 273-<br>299 мм, толщина стенки до 40 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|7,4|-|2-144-03|Монтажник3 разр.|1|
|37-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 273-<br>299 мм, толщина стенки до 50 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

223 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|8,6|-|2-144-03|Монтажник3 разр.|1|
|38-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из углеродистых<br>сталей: диаметр коллекторов 273-<br>299 мм, толщина стенки до 60 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|5,4|-|2-144-03|Монтажник3 разр.|1|
|39-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 325-<br>377 мм, толщина стенки до 10 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|6,6|-|2-144-03|Монтажник3 разр.|1|
|40-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 325-<br>377 мм, толщина стенки до 20 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

224 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|6,9|-|2-144-03|Монтажник3 разр.|1|
|41-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из углеродистых<br>сталей: диаметр коллекторов 325-<br>377 мм, толщина стенки до 30 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|8,1|-|2-144-03|Монтажник3 разр.|1|
|42-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 325-<br>377 мм, толщина стенки до 40 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|9,2|-|2-144-03|Монтажник3 разр.|1|
|43-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 325-<br>377 мм, толщина стенки до 50 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

225 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|10,5|-|2-144-03|Монтажник3 разр.|1|
|44-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из углеродистых<br>сталей: диаметр коллекторов 325-<br>377 мм, толщина стенки до 60 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|8,2|-|2-144-03|Монтажник3 разр.|1|
|45-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 426-<br>478 мм, толщина стенки до 20 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|8,7|-|2-144-03|Монтажник3 разр.|1|
|46-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 426-<br>478 мм, толщина стенки до 30 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

226 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-<br>47-01|Стыковка блоков радиационных<br>поверхностей нагрева по|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов труб|10,5|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|1<br>1|
||коллекторам из углеродистых<br>сталей: диаметр коллекторов 426-<br>478 мм, толщина стенки до 40 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|12|-|2-144-03|Монтажник3 разр.|1|
|48-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 426-<br>478 мм, толщина стенки до 50 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|14,5|-|2-144-03|Монтажник3 разр.|1|
|49-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 426-<br>478 мм, толщина стенки до 60 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

227 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|5,2|-|2-144-03|Монтажник3 разр.|1|
|50-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из легированных<br>сталей: диаметр коллекторов 273-<br>299 мм, толщина стенки до 10 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|6,1|-|2-144-03|Монтажник3 разр.|1|
|51-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 273-<br>299 мм, толщина стенки до 20 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|6,9|-|2-144-03|Монтажник3 разр.|1|
|52-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 273-<br>299 мм, толщина стенки до 30 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

228 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|8,3|-|2-144-03|Монтажник3 разр.|1|
|53-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из легированных<br>сталей: диаметр коллекторов 273-<br>299 мм, толщина стенки до 40 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|9,4|-|2-144-03|Монтажник3 разр.|1|
|54-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 273-<br>299 мм, толщина стенки до 50 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|11|-|2-144-03|Монтажник3 разр.|1|
|55-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 273-<br>299 мм, толщина стенки до 60 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

229 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|7|-|2-144-03|Монтажник3 разр.|1|
|56-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из легированных<br>сталей: диаметр коллекторов 325-<br>377 мм, толщина стенки до 10 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|8,6|-|2-144-03|Монтажник3 разр.|1|
|57-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 325-<br>377 мм, толщина стенки до 20 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|8,9|-|2-144-03|Монтажник3 разр.|1|
|58-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 325-<br>377 мм, толщина стенки до 30 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

230 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|10,5|-|2-144-03|Монтажник3 разр.|1|
|59-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из легированных<br>сталей: диаметр коллекторов 325-<br>377 мм, толщина стенки до 40 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|12|-|2-144-03|Монтажник3 разр.|1|
|60-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 325-<br>377 мм, толщина стенки до 50 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|14|-|2-144-03|Монтажник3 разр.|1|
|61-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 325-<br>377 мм, толщина стенки до 60 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

231 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|10,5|-|2-144-03|Монтажник3 разр.|1|
|62-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из легированных<br>сталей: диаметр коллекторов 426-<br>478 мм, толщина стенки до 20 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|11,5|-|2-144-03|Монтажник3 разр.|1|
|63-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 426-<br>478 мм, толщина стенки до 30 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|13|-|2-144-03|Монтажник3 разр.|1|
|64-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 426-<br>478 мм, толщина стенки до 40 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

232 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|15,5|-|2-144-03|Монтажник3 разр.|1|
|65-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из легированных<br>сталей: диаметр коллекторов 426-<br>478 мм, толщина стенки до 50 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|18,5|-|2-144-03|Монтажник3 разр.|1|
|66-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 426-<br>478 мм, толщина стенки до 60 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|8,8|-|2-144-03|Монтажник3 разр.|1|
|67-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 530-<br>550 мм, толщина стенки до 20 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

233 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|9,6|-|2-144-03|Монтажник3 разр.|1|
|68-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из углеродистых<br>сталей: диаметр коллекторов 530-<br>550 мм, толщина стенки до 30 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|11,5|-|2-144-03|Монтажник3 разр.|1|
|69-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 530-<br>550 мм, толщина стенки до 40 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|10|-|2-144-03|Монтажник3 разр.|1|
|70-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 630<br>мм, толщина стенки до 20 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

234 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|11|-|2-144-03|Монтажник3 разр.|1|
|71-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из углеродистых<br>сталей: диаметр коллекторов 630<br>мм, толщина стенки до 30 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|12,5|-|2-144-03|Монтажник3 разр.|1|
|72-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 630<br>мм, толщина стенки до 40 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|11|-|2-144-03|Монтажник3 разр.|1|
|73-01|поверхностей нагрева по<br>коллекторам из углеродистых<br>сталей: диаметр коллекторов 720<br>мм, толщина стенки до 20 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

235 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|12|-|2-144-03|Монтажник3 разр.|1|
|74-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из углеродистых<br>сталей: диаметр коллекторов 720<br>мм, толщина стенки до 30 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|14,5|-|2-144-03|Монтажник3 разр.|1|
|75-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из углеродистых<br>сталей: диаметр коллекторов 720<br>мм, толщина стенки до 40 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|11,5|-|2-144-03|Монтажник3 разр.|1|
|76-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 530-<br>550 мм, толщина стенки до 20 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

236 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|12,5|-|2-144-03|Монтажник3 разр.|1|
|77-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из легированных<br>сталей: диаметр коллекторов 530-<br>550 мм, толщина стенки до 30 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|15|-|2-144-03|Монтажник3 разр.|1|
|78-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 530-<br>550 мм, толщина стенки до 40 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|13|-|2-144-03|Монтажник3 разр.|1|
|79-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 630<br>мм, толщина стенки до 20 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

237 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|14|-|2-144-03|Монтажник3 разр.|1|
|80-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из легированных<br>сталей: диаметр коллекторов 630<br>мм, толщина стенки до 30 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|16,5|-|2-144-03|Монтажник3 разр.|1|
|81-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 630<br>мм, толщина стенки до 40 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|14,5|-|2-144-03|Монтажник3 разр.|1|
|82-01|поверхностей нагрева по<br>коллекторам из легированных<br>сталей: диаметр коллекторов 720<br>мм, толщина стенки до 20 мм||стыковки. 2. Зачистка концов труб<br>и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

238 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|15,5|-|2-144-03|Монтажник3 разр.|1|
|83-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из легированных<br>сталей: диаметр коллекторов 720<br>мм, толщина стенки до 30 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков радиационных|1 стык|1. Расклинивание труб для|18,5|-|2-144-03|Монтажник3 разр.|1|
|84-01|поверхностей нагрева по||стыковки. 2. Зачистка концов труб|||2-144-04|Монтажник 4разр.|1|
||коллекторам из легированных<br>сталей: диаметр коллекторов 720<br>мм, толщина стенки до 40 мм||и коллекторов. 3. Стыковка<br>блоков по трубам. 4.<br>Расклинивание труб в процессе<br>сварки. 5. Выправка труб после<br>сварки с установкой их в<br>проектноеположение.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-006-|Стыковка блоков из прямых труб<br>|1 м длины блок|а 1. Зачистка блоков по плавникам.|1,9|-|2-144-03|Монтажник3 разр.|1|
|85-01|по плавникам||2. Стыковка блоков по плавникам|||2-144-04|Монтажник 4разр.|1|
||||сустановкой приспособлений.|||2-144-05|Монтажник5 разр.|1|
|Н-54-04-006-|Стыковка блоков из гнутых труб<br>|1 м длины блок|а 1. Зачистка блоков по плавникам.|4|-|2-144-03|Монтажник 3разр.|1|
|86-01|по плавникам||2. Стыковка блоков по плавникам|||2-144-04|Монтажник 4разр.|1|
||||сустановкой приспособлений.|||2-144-05|Монтажник5разр|1|
||**Таблица Н-54-**|**04-007 Укрупни**|**тельная сборка блоков ширмовы**|**х пароп**|**ерегре**|<br>**вателей**|.||
|Н-54-04-007-|Укрупнительная сборка ширм в|1 заводской|1. Установка блоков трубной|3,3|-|2-144-02|Монтажник 2разр.|2|
|01-01|вертикальном положении: 1|блок|части на сборочное|||2-144-03|Монтажник3 разр.|2|
||заводской блок||приспособление. 2. Сборка блоков<br>с выверкой и проверкой размеров.<br>3. Установка креплений.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

239 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-007-|Укрупнительная сборка ширм в|1 т|1. Установка блоков трубной|1,1|-|2-144-02|Монтажник 2разр.|2|
|02-01|вертикальном положении: 1 т||части на сборочное|||2-144-03|Монтажник3 разр.|2|
||||приспособление. 2. Сборка блоков|||2-144-04|Монтажник 4разр.|1|
||||с выверкой и проверкой размеров.<br>3. Установка креплений.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-007-|Укрупнительная сборка ширм в|1 заводской|1. Установка блоков трубной|8,7|-|2-144-02|Монтажник 2разр.|2|
|03-01|оризонтальном положении: 1|блок|части на сборочное|||2-144-03|Монтажник3 разр.|2|
||заводской блок||приспособление. 2. Сборка блоков|||2-144-04|Монтажник 4разр.|1|
||||с выверкой и проверкой размеров.<br>3. Установка креплений.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-007-|Укрупнительная сборка ширм в|1 т|1. Установка блоков трубной|2,9|-|2-144-02|Монтажник 2разр.|2|
|04-01|оризонтальном положении: 1 т||части на сборочное|||2-144-03|Монтажник3 разр.|2|
||||приспособление. 2. Сборка блоков|||2-144-04|Монтажник 4разр.|1|
||||с выверкой и проверкой размеров.|||2-144-06|Монтажник 6 разр.|1|
||||3. Установка креплений.||||||
||**Таблица Н-54-04-008**|**Сборка блоко**|**в конвективных поверхностей на**|**грева в**|**одогрей**|**ных котл**|**ов**||
|Н-54-04-008-|Сборка блоков конвективных|1 пакет|1. Распаковка пакетов. 2. Отбор,|1,9|-|2-144-03|Монтажник3 разр.|1|
|01-01|поверхностей нагрева<br>водогрейных котлов: 1 пакет||проверка и раскладка пакетов по<br>позициям. 3. Сборка в блоки с<br>установкойдеталей крепления.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-008-|Сборка блоков конвективных|1 т|1. Распаковка пакетов. 2. Отбор,|0,27|-|2-144-03|Монтажник3 разр.|1|
|02-01|поверхностей нагрева<br>водогрейных котлов: 1 т||проверка и раскладка пакетов по<br>позициям. 3. Сборка в блоки с|||2-144-05|Монтажник 5 разр.|1|
||||установкойдеталей крепления.||||||
||**Таблица Н-54-04-009 Укруп**|**нительная сбо**|**рка блоков конвективных и регул**|**ировоч**|**ных по**|**верхносте**|**й нагрева**||
|Н-54-04-009-|Укрупнительная сборка блоков|1 блок|1. Установка блоков на бетонные|4,9|-|2-144-02|Монтажник 2разр.|1|
|01-01|конвективных и регулировочных||тумбы (или рамы). 2. Сборка|||2-144-03|Монтажник3 разр.|2|
||поверхностей нагрева: с||блоков с выверкой и проверкой|||2-144-04|Монтажник 4разр.|1|
||горизонтальным расположением||размеров. 3. Установка|||2-144-06|Монтажник 6 разр.|1|
||змеевиков,на 1 блок||постоянных креплений.||||||



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

240 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-009-|Укрупнительная сборка блоков|1 блок|1. Установка блоков на бетонные|4,9|-|2-144-02|Монтажник 2разр.|1|
|02-01|конвективных и регулировочных||тумбы (или рамы). 2. Сборка|||2-144-03|Монтажник3 разр.|2|
||поверхностей нагрева: с||блоков с выверкой и проверкой|||2-144-04|Монтажник 4разр.|1|
||вертикальным расположением<br>змеевиков,на 1блок||размеров. 3. Установка<br>постоянных креплений.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-009-|Укрупнительная сборка блоков|1 т|1. Установка блоков на бетонные|0,68|-|2-144-02|Монтажник 2разр.|1|
|03-01|конвективных и регулировочных||тумбы (или рамы). 2. Сборка|||2-144-03|Монтажник3 разр.|2|
||поверхностей нагрева: с||блоков с выверкой и проверкой|||2-144-04|Монтажник 4разр.|1|
||горизонтальным расположением<br>змеевиков,на 1 т||размеров. 3. Установка<br>постоянных креплений.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-009-|Укрупнительная сборка блоков|1 т|1. Установка блоков на бетонные|1,6|-|2-144-02|Монтажник 2разр.|1|
|04-01|конвективных и регулировочных||тумбы (или рамы). 2. Сборка|||2-144-03|Монтажник3 разр.|2|
||поверхностей нагрева: с||блоков с выверкой и проверкой|||2-144-04|Монтажник 4разр.|1|
||вертикальным расположением<br>змеевиков,на 1 т||размеров. 3. Установка<br>постоянных креплений.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-009-|Выставка блоков под укрупнение|1 блок|1. Установка блоков на бетонные|1,2|-|2-144-02|Монтажник 2разр.|1|
|05-01|или обмуровку: 1 блок||тумбы (или рамы). 2. Сборка|||2-144-03|Монтажник3 разр.|2|
||||блоков с выверкой и проверкой|||2-144-04|Монтажник 4разр.|1|
||||размеров. 3. Установка<br>постоянных креплений.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-009-|Выставка блоков под укрупнение|1 т|1. Установка блоков на бетонные|0,39|-|2-144-02|Монтажник 2разр.|1|
|06-01|или обмуровку: 1 т||тумбы (или рамы). 2. Сборка|||2-144-03|Монтажник3 разр.|2|
||||блоков с выверкой и проверкой|||2-144-04|Монтажник 4разр.|1|
||||размеров. 3. Установка<br>постоянных креплений.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 



241 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**|<br>|
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Таблица Н-**<br><br>|**54-04-010 Гидр**<br>|**авлическое испытание блоков пов**<br>|**ерхнос**<br>|**тей наг**|**рева**<br>|||
|Н-54-04-010|-<br>Гидравлическое испытание|1 блок|1. Установка инвентарных|7,1|-|2-144-03|Монтажник3 разр.|1|
|01-01|блоков поверхностей нагрева:<br>масса трубной части блока до 3 т||заглушек на штуцера коллекторов<br>и концы труб. 2. Подключение<br>пресса к блоку. 3. Заполнение<br>блока водой и проведение<br>гидравлического испытания на<br>установленное давление с<br>наблюдением за работой пресса. 4.<br>Осмотр блока и отметка мест течи<br>с устранением дефектов. 5. Спуск<br>воды и отключение пресса. 6.<br>Срезка присоединительных труб и<br>снятие заглушек. 7. Сдачаблока.|<br> <br>||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-010|-<br>Гидравлическое испытание|1 блок|1. Установка инвентарных|8,9|-|2-144-03|Монтажник3 разр.|1|
|02-01|блоков поверхностей нагрева:<br>масса трубной части блока до 5 т||заглушек на штуцера коллекторов<br>и концы труб. 2. Подключение<br>пресса к блоку. 3. Заполнение<br>блока водой и проведение<br>гидравлического испытания на<br>установленное давление с<br>наблюдением за работой пресса. 4.<br>Осмотр блока и отметка мест течи<br>с устранением дефектов. 5. Спуск<br>воды и отключение пресса. 6.<br>Срезка присоединительных труб и<br>снятие заглушек. 7. Сдачаблока.|<br> <br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

242 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-010|-<br>Гидравлическое испытание|1 блок|1. Установка инвентарных|14|-|2-144-03|Монтажник3 разр.|1|
|03-01|блоков поверхностей нагрева:<br>масса трубной части блока до 10<br>т||заглушек на штуцера коллекторов<br>и концы труб. 2. Подключение<br>пресса к блоку. 3. Заполнение<br>блока водой и проведение<br>гидравлического испытания на<br>установленное давление с<br>наблюдением за работой пресса. 4.<br>Осмотр блока и отметка мест течи<br>с устранением дефектов. 5. Спуск<br>воды и отключение пресса. 6.<br>Срезка присоединительных труб и<br>снятие заглушек. 7. Сдачаблока.|<br> <br>||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-010|-<br>Гидравлическое испытание|1 блок|1. Установка инвентарных|18|-|2-144-03|Монтажник3 разр.|1|
|04-01|блоков поверхностей нагрева:<br>масса трубной части блока до 15<br>т||заглушек на штуцера коллекторов<br>и концы труб. 2. Подключение<br>пресса к блоку. 3. Заполнение<br>блока водой и проведение<br>гидравлического испытания на<br>установленное давление с<br>наблюдением за работой пресса. 4.<br>Осмотр блока и отметка мест течи<br>с устранением дефектов. 5. Спуск<br>воды и отключение пресса. 6.<br>Срезка присоединительных труб и<br>снятие заглушек. 7. Сдачаблока.|<br> <br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

243 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-010|-<br>Гидравлическое испытание|1 блок|1. Установка инвентарных|22|-|2-144-03|Монтажник3 разр.|1|
|05-01|блоков поверхностей нагрева:<br>масса трубной части блока до 20<br>т||заглушек на штуцера коллекторов<br>и концы труб. 2. Подключение<br>пресса к блоку. 3. Заполнение<br>блока водой и проведение<br>гидравлического испытания на<br>установленное давление с<br>наблюдением за работой пресса. 4.<br>Осмотр блока и отметка мест течи<br>с устранением дефектов. 5. Спуск<br>воды и отключение пресса. 6.<br>Срезка присоединительных труб и<br>снятие заглушек. 7. Сдачаблока.|<br> <br>||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-010|-<br>Гидравлическое испытание|1 блок|1. Установка инвентарных|31|-|2-144-03|Монтажник3 разр.|1|
|06-01|блоков поверхностей нагрева:<br>масса трубной части блока до 30<br>т||заглушек на штуцера коллекторов<br>и концы труб. 2. Подключение<br>пресса к блоку. 3. Заполнение<br>блока водой и проведение<br>гидравлического испытания на<br>установленное давление с<br>наблюдением за работой пресса. 4.<br>Осмотр блока и отметка мест течи<br>с устранением дефектов. 5. Спуск<br>воды и отключение пресса. 6.<br>Срезка присоединительных труб и<br>снятие заглушек. 7. Сдачаблока.|<br> <br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

244 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-010|-<br>Гидравлическое испытание|1 блок|1. Установка инвентарных|40|-|2-144-03|Монтажник3 разр.|1|
|07-01|блоков поверхностей нагрева:<br>масса трубной части блока до 40<br>т||заглушек на штуцера коллекторов<br>и концы труб. 2. Подключение<br>пресса к блоку. 3. Заполнение<br>блока водой и проведение<br>гидравлического испытания на<br>установленное давление с<br>наблюдением за работой пресса. 4.<br>Осмотр блока и отметка мест течи<br>с устранением дефектов. 5. Спуск<br>воды и отключение пресса. 6.<br>Срезка присоединительных труб и<br>снятие заглушек. 7. Сдачаблока.|<br> <br>||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-010|-<br>Гидравлическое испытание|1 блок|1. Установка инвентарных|49|-|2-144-03|Монтажник3 разр.|1|
|08-01|блоков поверхностей нагрева:<br>масса трубной части блока до 50<br>т||заглушек на штуцера коллекторов<br>и концы труб. 2. Подключение<br>пресса к блоку. 3. Заполнение<br>блока водой и проведение<br>гидравлического испытания на<br>установленное давление с<br>наблюдением за работой пресса. 4.<br>Осмотр блока и отметка мест течи<br>с устранением дефектов. 5. Спуск<br>воды и отключение пресса. 6.<br>Срезка присоединительных труб и<br>снятие заглушек. 7. Сдачаблока.|<br> <br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

245 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-010-|Гидравлическое испытание|1 блок|1. Установка инвентарных|58|-|2-144-03|Монтажник3 разр.|1|
|09-01|блоков поверхностей нагрева:<br>масса трубной части блока свыше<br>50 т||заглушек на штуцера коллекторов<br>и концы труб. 2. Подключение<br>пресса к блоку. 3. Заполнение<br>блока водой и проведение<br>гидравлического испытания на<br>установленное давление с<br>наблюдением за работой пресса. 4.<br>Осмотр блока и отметка мест течи<br>с устранением дефектов. 5. Спуск<br>воды и отключение пресса. 6.<br>Срезка присоединительных труб и<br>снятие заглушек. 7. Сдачаблока.|<br> <br>||2-144-05|Монтажник 5 разр.|1|
|**Таб**|**лица Н-54-04-011 Монтаж блоков**|**экранов, насте**|**нных водяных экономайзеров, по**|**толочн**|**ых и на**|**стенных**|**пароперегревателей**||
|Н-54-04-011-|Монтаж блоков, установленных|1 блок|1. Подъем блока с выводом в|26,5|-|2-144-03|Монтажник3 разр.|3|
|01-01|на каркасе или щите||вертикальное положение. 2.|||2-144-04|Монтажник 4разр.|2|
||(моноблоки): 1 блок||Установка блоков по месту с<br>перестроповками. 3. Закрепление<br>блоков на временных подвесках с<br>предварительной выверкой.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-011-|Монтаж блоков, установленных|1 т|1. Подъем блока с выводом в|2,8|-|2-144-03|Монтажник3 разр.|3|
|02-01|на каркасе или щите||вертикальное положение. 2.|||2-144-04|Монтажник 4разр.|2|
||(моноблоки): 1 т||Установка блоков по месту с<br>перестроповками. 3. Закрепление<br>блоков на временных подвесках с<br>предварительной выверкой.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

246 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-011-|Монтаж блоков из плавниковых|1 блок|1. Подъем блока с выводом в|11,5|-|2-144-03|Монтажник3 разр.|3|
|03-01|труб: 1 блок||вертикальное положение. 2.|||2-144-04|Монтажник 4разр.|2|
||||Установка блоков по месту с<br>перестроповками. 3. Закрепление<br>блоков на временных подвесках с<br>предварительной выверкой.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-011-|Монтаж блоков из плавниковых|1 т|1. Подъем блока с выводом в|3|-|2-144-03|Монтажник3 разр.|3|
|04-01|труб: 1 т||вертикальное положение. 2.|||2-144-04|Монтажник 4разр.|2|
||||Установка блоков по месту с<br>перестроповками. 3. Закрепление<br>блоков на временных подвесках с<br>предварительной выверкой.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-011-|Монтаж блоков из труб|1 блок|1. Подъем блока с выводом в|9,2|-|2-144-03|Монтажник3 разр.|3|
|05-01|диаметром до 42 мм: 1 блок||вертикальное положение. 2.|||2-144-04|Монтажник 4разр.|2|
||||Установка блоков по месту с<br>перестроповками. 3. Закрепление<br>блоков на временных подвесках с<br>предварительной выверкой.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-011-|Монтаж блоков из труб|1 т|1. Подъем блока с выводом в|2,5|-|2-144-03|Монтажник3 разр.|3|
|06-01|диаметром до 42 мм: 1 т||вертикальное положение. 2.|||2-144-04|Монтажник 4разр.|2|
||||Установка блоков по месту с<br>перестроповками. 3. Закрепление<br>блоков на временных подвесках с<br>предварительной выверкой.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-011-|Монтаж блоков из труб|1 блок|1. Подъем блока с выводом в|8|-|2-144-03|Монтажник3 разр.|3|
|07-01|диаметром до 60 мм: 1 блок||вертикальное положение. 2.|||2-144-04|Монтажник 4разр.|2|
||||Установка блоков по месту с<br>перестроповками. 3. Закрепление<br>блоков на временных подвесках с<br>предварительной выверкой.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

247 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-011-|Монтаж блоков из труб|1 т|1. Подъем блока с выводом в|2|-|2-144-03|Монтажник3 разр.|3|
|08-01|диаметром до 60 мм: 1 т||вертикальное положение. 2.|||2-144-04|Монтажник 4разр.|2|
||||Установка блоков по месту с<br>перестроповками. 3. Закрепление<br>блоков на временных подвесках с<br>предварительной выверкой.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-011-|Монтаж блоков подвесной|1 блок|1. Подъем блока с выводом в|10|-|2-144-03|Монтажник3 разр.|3|
|09-01|системы: 1 блок||вертикальное положение. 2.|||2-144-04|Монтажник 4разр.|2|
||||Установка блоков по месту с<br>перестроповками. 3. Закрепление<br>блоков на временных подвесках с<br>предварительной выверкой.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-011-|Монтаж блоков подвесной|1 т|1. Подъем блока с выводом в|2,8|-|2-144-03|Монтажник3 разр.|3|
|10-01|системы: 1 т||вертикальное положение. 2.|||2-144-04|Монтажник 4разр.|2|
||||Установка блоков по месту с<br>перестроповками. 3. Закрепление<br>блоков на временных подвесках с<br>предварительной выверкой.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-011-|Добавлять на массу обмуровки|1 т|1. Подъем блока с выводом в|1,1|-|2-144-03|Монтажник3 разр.|3|
|11-01|или изоляции при монтаже||вертикальное положение. 2.|||2-144-04|Монтажник 4разр.|2|
||блоков экранов, настенных<br>водяных экономайзеров,<br>потолочных и настенных<br>пароперегревателей||Установка блоков по месту с<br>перестроповками. 3. Закрепление<br>блоков на временных подвесках с<br>предварительной выверкой.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-011-|Стыковка блоков по плавникам:|1 м|1. Зачистка блоков по плавникам|3|-|2-144-03|Монтажник3 разр.|1|
|12-01|прямые вертикальные стыки||напильником и шкуркой. 2.|||2-144-04|Монтажник 4разр.|2|
||||Стыковка блоков по плавникам с<br>установкой стягивающих<br>приспособлений.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

248 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-011-|Стыковка блоков по плавникам:|1 м|1. Зачистка блоков по плавникам|4,2|-|2-144-03|Монтажник3 разр.|1|
|13-01|угловые стыки||напильником и шкуркой. 2.|||2-144-04|Монтажник 4разр.|2|
||||Стыковка блоков по плавникам с<br>установкой стягивающих<br>приспособлений.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-011-|Стыковка блоков по плавникам:|1 м|1. Зачистка блоков по плавникам|4,8|-|2-144-03|Монтажник3 разр.|1|
|14-01|потолочные стыки||напильником и шкуркой. 2.|||2-144-04|Монтажник 4разр.|2|
||||Стыковка блоков по плавникам с<br>установкой стягивающих<br>приспособлений.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-011-|Стыковка блоков по плавникам:|1 м|1. Зачистка блоков по плавникам|5,8|-|2-144-03|Монтажник3 разр.|1|
|15-01|стыки сложной конфигурации||напильником и шкуркой. 2.|||2-144-04|Монтажник 4разр.|2|
||||Стыковка блоков по плавникам с<br>установкой стягивающих<br>приспособлений.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-011-<br>16-01|Заводка концов труб в очки<br>барабана:насборочной площадке|1 конец|-|0,63|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-04-011-|Заводка концов труб в очки|1 конец|-|0,7|-|2-144-04|Монтажник 4 разр.|1|
|17-01<br>**Табли**|<br>барабана:на местемонтажа<br>**ца Н-54-04-012 Стыковка блоков**|**экранов, насте**|**нных водяных экономайзеров, по**<br>**углеродистых сталей**|**толочн**|**ых и на**|**стенных п**|<br>**ароперегревателей**|**из**|
|Н-54-04-012-|Стыковка блоков по трубам из|1 стык|1. Расклинивание труб для|0,32|-|2-144-04|Монтажник 4разр.|1|
|01-01|углеродистых сталей: диаметр<br>труб 25-32 мм, толщина стенки<br>до 4 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

249 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-012-|Стыковка блоков по трубам из|1 стык|1. Расклинивание труб для|0,43|-|2-144-04|Монтажник 4разр.|1|
|02-01|углеродистых сталей: диаметр<br>труб 25-32 мм, толщина стенки<br>до 6 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-012-|Стыковка блоков по трубам из|1 стык|1. Расклинивание труб для|0,6|-|2-144-04|Монтажник 4разр.|1|
|03-01|углеродистых сталей: диаметр<br>труб 38-45 мм, толщина стенки<br>до 4 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-012-<br>04-01|Стыковка блоков по трубам из<br>углеродистых сталей: диаметр<br>труб 38-45 мм, толщина стенки<br>до 6 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>0,68|-|2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

250 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-012-|Стыковка блоков по трубам из|1 стык|1. Расклинивание труб для|0,86|-|2-144-04|Монтажник 4разр.|1|
|05-01|углеродистых сталей: диаметр<br>труб 50-60 мм, толщина стенки<br>до 4 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-012-|Стыковка блоков по трубам из|1 стык|1. Расклинивание труб для|0,95|-|2-144-04|Монтажник 4разр.|1|
|06-01|углеродистых сталей: диаметр<br>труб 50-60 мм, толщина стенки<br>до 6 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-012-<br>07-01|Стыковка блоков по трубам из<br>углеродистых сталей: диаметр<br>труб 76-89 мм, толщина стенки<br>до 4 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>1,2|-|2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

251 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-012-|Стыковка блоков по трубам из|1 стык|1. Расклинивание труб для|1,3|-|2-144-04|Монтажник 4разр.|1|
|08-01|углеродистых сталей: диаметр<br>труб 76-89 мм, толщина стенки<br>до 6 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-012-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|2,1|-|2-144-04|Монтажник 4разр.|1|
|09-01|из углеродистых сталей: диаметр<br>коллекторов 102-108 мм,<br>толщина стенки до 10 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-012-<br>10-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр<br>коллекторов 102-108 мм,<br>толщина стенки до 20 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>2,4|-|2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

252 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-012-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|2,8|-|2-144-04|Монтажник 4разр.|1|
|11-01|из углеродистых сталей: диаметр<br>коллекторов 102-108 мм,<br>толщина стенки до 30 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-012-<br>12-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов|2,9|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|1<br>1|
||коллекторов 133-159 мм,<br>толщина стенки до 10 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-012-<br>13-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр<br>коллекторов 133-159 мм,<br>толщина стенки до 20 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>3,5|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

253 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-012-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|3,7|-|2-144-03|Монтажник3 разр.|1|
|14-01|из углеродистых сталей: диаметр<br>коллекторов 133-159 мм,<br>толщина стенки до 30 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-012-<br>15-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов|3,7|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|1<br>1|
||коллекторов 168-194 мм,<br>толщина стенки до 10 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-012-<br>16-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр<br>коллекторов 168-194 мм,<br>толщина стенки до 20 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>4,1|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

254 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-012-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|4,6|-|2-144-03|Монтажник3 разр.|1|
|17-01|из углеродистых сталей: диаметр<br>коллекторов 168-194 мм,<br>толщина стенки до 30 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-012-<br>18-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов|5,1|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|1<br>1|
||коллекторов 168-194 мм,<br>толщина стенки до 40 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-012-<br>19-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр<br>коллекторов 219-245 мм,<br>толщина стенки до 10 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>4,3|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

255 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-012-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|4,9|-|2-144-03|Монтажник3 разр.|1|
|20-01|из углеродистых сталей: диаметр<br>коллекторов 219-245 мм,<br>толщина стенки до 20 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-012-<br>21-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов|5,7|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|1<br>1|
||коллекторов 219-245 мм,<br>толщина стенки до 30 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-012-<br>22-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр<br>коллекторов 219-245 мм,<br>толщина стенки до 40 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>6,5|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

256 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-012-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|7,5|-|2-144-03|Монтажник3 разр.|1|
|23-01|из углеродистых сталей: диаметр<br>коллекторов 219-245 мм,<br>толщина стенки до 50 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-012-<br>24-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов|9,2|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|1<br>1|
||коллекторов 219-245 мм,<br>толщина стенки до 60 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-012-<br>25-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр<br>коллекторов 273-299 мм,<br>толщина стенки до 10 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>5|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

257 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-012-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|5,9|-|2-144-03|Монтажник3 разр.|1|
|26-01|из углеродистых сталей: диаметр||стыковки. 2. Зачистка концов|||2-144-04|Монтажник 4разр.|1|
||коллекторов 273-299 мм,<br>толщина стенки до 20 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-012-<br>27-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов|6,7|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|1<br>1|
||коллекторов 273-299 мм,<br>толщина стенки до 30 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-012-<br>28-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр<br>коллекторов 273-299 мм,<br>толщина стенки до 40 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>8,1|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

258 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-012-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|9,2|-|2-144-03|Монтажник3 разр.|1|
|29-01|из углеродистых сталей: диаметр<br>коллекторов 273-299 мм,<br>толщина стенки до 50 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-012-<br>30-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов|11|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|1<br>1|
||коллекторов 273-299 мм,<br>толщина стенки до 60 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-012-<br>31-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр<br>коллекторов 325-377 мм,<br>толщина стенки до 10 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>6,6|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

259 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-012-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|8,1|-|2-144-03|Монтажник3 разр.|1|
|32-01|из углеродистых сталей: диаметр<br>коллекторов 325-377 мм,<br>толщина стенки до 20 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-012-<br>33-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов|8,5|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|1<br>1|
||коллекторов 325-377 мм,<br>толщина стенки до 30 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-012-<br>34-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр<br>коллекторов 325-377 мм,<br>толщина стенки до 40 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>10|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

260 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-012-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|11,5|-|2-144-03|Монтажник3 разр.|1|
|35-01|из углеродистых сталей: диаметр<br>коллекторов 325-377 мм,<br>толщина стенки до 50 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-012-<br>36-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов|13,5|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|1<br>1|
||коллекторов 325-377 мм,<br>толщина стенки до 60 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-012-<br>37-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр<br>коллекторов 426-478 мм,<br>толщина стенки до 20 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>10|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

261 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-012-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|11,5|-|2-144-03|Монтажник3 разр.|1|
|38-01|из углеродистых сталей: диаметр||стыковки. 2. Зачистка концов|||2-144-04|Монтажник 4разр.|1|
||коллекторов 426-478 мм,<br>толщина стенки до 30 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-012-<br>39-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов|13,5|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|1<br>1|
||коллекторов 426-478 мм,<br>толщина стенки до 40 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-012-<br>40-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр<br>коллекторов 426-478 мм,<br>толщина стенки до 50 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>15|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

262 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-012-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|17,5|-|2-144-03|Монтажник3 разр.|1|
|41-01|из углеродистых сталей: диаметр<br>коллекторов 426-478 мм,<br>толщина стенки до 60 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-012-<br>42-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр<br>коллекторов 530-550 мм,<br>толщина стенки до 20 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>11|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|
|Н-54-04-012-<br>43-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр<br>коллекторов 530-550 мм,<br>толщина стенки до 30 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>12|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

263 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-012-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|14|-|2-144-03|Монтажник3 разр.|1|
|44-01|из углеродистых сталей: диаметр<br>коллекторов 530-550 мм,<br>толщина стенки до 40 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-012-<br>45-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов|12,5|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|1<br>1|
||коллекторов 630 мм, толщина<br>стенки до 20 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-012-<br>46-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр<br>коллекторов 630 мм, толщина<br>стенки до 30 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>13,5|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

264 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-012-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|16|-|2-144-03|Монтажник3 разр.|1|
|47-01|из углеродистых сталей: диаметр<br>коллекторов 630 мм, толщина<br>стенки до 40 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-012-<br>48-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов|13,5|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|1<br>1|
||коллекторов 720 мм, толщина<br>стенки до 20 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-012-<br>49-01|Стыковка блоков по коллекторам<br>из углеродистых сталей: диаметр<br>коллекторов 720 мм, толщина<br>стенки до 30 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>15|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

265 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-012-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|18|-|2-144-03|Монтажник3 разр.|1|
|50-01|из углеродистых сталей: диаметр||стыковки. 2. Зачистка концов|||2-144-04|Монтажник 4разр.|1|
||коллекторов 720 мм, толщина<br>стенки до 40 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|



# **Таблица Н-54-04-013 Стыковка блоков экранов, настенных водяных экономайзеров, потолочных и настенных пароперегревателей из** **<u>легированных сталей</u>** 

|Н-54-04-0|13-<br>Стыковка блоков по трубам из|1 стык|1. Расклинивание труб для<br>0,42|-<br>2-144-04 Монтажник 4разр.<br>1|
|---|---|---|---|---|
|01-01|легированных сталей: диаметр<br>труб 25-32 мм, толщина стенки<br>до 4 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|2-144-05 Монтажник 5 разр.<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

266 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-013|-<br>Стыковка блоков по трубам из|1 стык|1. Расклинивание труб для|0,56|-|2-144-04|Монтажник 4разр.|1|
|02-01|легированных сталей: диаметр<br>труб 25-32 мм, толщина стенки<br>до 6 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-013<br>03-01|-<br>Стыковка блоков по трубам из<br>легированных сталей: диаметр<br>труб 38-45 мм, толщина стенки<br>до 4 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>0,78|-|2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-013<br>04-01|-<br>Стыковка блоков по трубам из<br>легированных сталей: диаметр<br>труб 38-45 мм, толщина стенки<br>до 6 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>0,88|-|2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

267 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-013|-<br>Стыковка блоков по трубам из|1 стык|1. Расклинивание труб для|1,1|-|2-144-04|Монтажник 4разр.|1|
|05-01|легированных сталей: диаметр<br>труб 50-60 мм, толщина стенки<br>до 4 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-013|-<br>Стыковка блоков по трубам из|1 стык|1. Расклинивание труб для|1,3|-|2-144-04|Монтажник 4разр.|1|
|06-01|легированных сталей: диаметр<br>труб 50-60 мм, толщина стенки<br>до 6 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-013<br>07-01|-<br>Стыковка блоков по трубам из<br>легированных сталей: диаметр<br>труб 76-89 мм, толщина стенки<br>до 4 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>1,5|-|2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

268 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-013-|Стыковка блоков по трубам из|1 стык|1. Расклинивание труб для|1,6|-|2-144-04|Монтажник 4разр.|1|
|08-01|легированных сталей: диаметр<br>труб 76-89 мм, толщина стенки<br>до 6 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-013-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|2,7|-|2-144-04|Монтажник 4разр.|1|
|09-01|из легированных сталей: диаметр<br>коллекторов 102-108 мм,<br>толщина стенки до 10 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-013-<br>10-01|Стыковка блоков по коллекторам<br>из легированных сталей: диаметр<br>коллекторов 102-108 мм,<br>толщина стенки до 20 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>3|-|2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

269 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-013|-<br>Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|3,6|-|2-144-04|Монтажник 4разр.|1|
|11-01|из легированных сталей: диаметр<br>коллекторов 102-108 мм,<br>толщина стенки до 30 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-013<br>12-01|-<br>Стыковка блоков по коллекторам<br>из легированных сталей: диаметр|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов|3,7|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|1<br>1|
||коллекторов 133-159 мм,<br>толщина стенки до 10 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-013<br>13-01|-<br>Стыковка блоков по коллекторам<br>из легированных сталей: диаметр<br>коллекторов 133-159 мм,<br>толщина стенки до 20 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>4,5|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

270 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-013|-<br>Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|4,8|-|2-144-03|Монтажник3 разр.|1|
|14-01|из легированных сталей: диаметр<br>коллекторов 133-159 мм,<br>толщина стенки до 30 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-013<br>15-01|-<br>Стыковка блоков по коллекторам<br>из легированных сталей: диаметр|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов|4,7|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|1<br>1|
||коллекторов 168-194 мм,<br>толщина стенки до 10 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-013<br>16-01|-<br>Стыковка блоков по коллекторам<br>из легированных сталей: диаметр<br>коллекторов 168-194 мм,<br>толщина стенки до 20 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>5,2|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

271 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-013|-<br>Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|6|-|2-144-03|Монтажник3 разр.|1|
|17-01|из легированных сталей: диаметр<br>коллекторов 168-194 мм,<br>толщина стенки до 30 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-013<br>18-01|-<br>Стыковка блоков по коллекторам<br>из легированных сталей: диаметр|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов|6,6|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|1<br>1|
||коллекторов 168-194 мм,<br>толщина стенки до 40 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-013<br>19-01|-<br>Стыковка блоков по коллекторам<br>из легированных сталей: диаметр<br>коллекторов 219-245 мм,<br>толщина стенки до 10 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>5,6|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

272 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-013-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|6,3|-|2-144-03|Монтажник3 разр.|1|
|20-01|из легированных сталей: диаметр<br>коллекторов 219-245 мм,<br>толщина стенки до 20 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-013-<br>21-01|Стыковка блоков по коллекторам<br>из легированных сталей: диаметр<br>коллекторов 219-245 мм,<br>толщина стенки до 30 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>7,3|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|
|Н-54-04-013-<br>22-01|Стыковка блоков по коллекторам<br>из легированных сталей: диаметр<br>коллекторов 219-245 мм,<br>толщина стенки до 40 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>8,4|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

273 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-013-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|9,8|-|2-144-03|Монтажник3 разр.|1|
|23-01|из легированных сталей: диаметр<br>коллекторов 219-245 мм,<br>толщина стенки до 50 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-013-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|12|-|2-144-03|Монтажник3 разр.|1|
|24-01|из легированных сталей: диаметр||стыковки. 2. Зачистка концов|||2-144-04|Монтажник 4разр.|1|
||коллекторов 219-245 мм,<br>толщина стенки до 60 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-013-<br>25-01|Стыковка блоков по коллекторам<br>из легированных сталей: диаметр<br>коллекторов 273-299 мм,<br>толщина стенки до 10 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>6,4|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

274 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-013-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|7,5|-|2-144-03|Монтажник3 разр.|1|
|26-01|из легированных сталей: диаметр||стыковки. 2. Зачистка концов|||2-144-04|Монтажник 4разр.|1|
||коллекторов 273-299 мм,<br>толщина стенки до 20 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-013-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|8,6|-|2-144-03|Монтажник3 разр.|1|
|27-01|из легированных сталей: диаметр||стыковки. 2. Зачистка концов|||2-144-04|Монтажник 4разр.|1|
||коллекторов 273-299 мм,<br>толщина стенки до 30 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-013-<br>28-01|Стыковка блоков по коллекторам<br>из легированных сталей: диаметр<br>коллекторов 273-299 мм,<br>толщина стенки до 40 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>10,5|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

275 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-013-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|12|-|2-144-03|Монтажник3 разр.|1|
|29-01|из легированных сталей: диаметр<br>коллекторов 273-299 мм,<br>толщина стенки до 50 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-013-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|14|-|2-144-03|Монтажник3 разр.|1|
|30-01|из легированных сталей: диаметр||стыковки. 2. Зачистка концов|||2-144-04|Монтажник 4разр.|1|
||коллекторов 273-299 мм,<br>толщина стенки до 60 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-013-<br>31-01|Стыковка блоков по коллекторам<br>из легированных сталей: диаметр<br>коллекторов 325-377 мм,<br>толщина стенки до 10 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>8,5|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

276 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-013-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|10,5|-|2-144-03|Монтажник3 разр.|1|
|32-01|из легированных сталей: диаметр<br>коллекторов 325-377 мм,<br>толщина стенки до 20 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-013-<br>33-01|Стыковка блоков по коллекторам<br>из легированных сталей: диаметр|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов|11|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|1<br>1|
||коллекторов 325-377 мм,<br>толщина стенки до 30 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-013-<br>34-01|Стыковка блоков по коллекторам<br>из легированных сталей: диаметр<br>коллекторов 325-377 мм,<br>толщина стенки до 40 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>13|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

277 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-013-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|15|-|2-144-03|Монтажник3 разр.|1|
|35-01|из легированных сталей: диаметр<br>коллекторов 325-377 мм,<br>толщина стенки до 50 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-013-<br>36-01|Стыковка блоков по коллекторам<br>из легированных сталей: диаметр|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов|17,5|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|1<br>1|
||коллекторов 325-377 мм,<br>толщина стенки до 60 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-013-<br>37-01|Стыковка блоков по коллекторам<br>из легированных сталей: диаметр<br>коллекторов 426-478 мм,<br>толщина стенки до 20 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>13|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

278 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-013-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|15|-|2-144-03|Монтажник3 разр.|1|
|38-01|из легированных сталей: диаметр<br>коллекторов 426-478 мм,<br>толщина стенки до 30 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-013-<br>39-01|Стыковка блоков по коллекторам<br>из легированных сталей: диаметр|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов|17,5|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|1<br>1|
||коллекторов 426-478 мм,<br>толщина стенки до 40 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-013-<br>40-01|Стыковка блоков по коллекторам<br>из легированных сталей: диаметр<br>коллекторов 426-478 мм,<br>толщина стенки до 50 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>19,5|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

279 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-013-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|23|-|2-144-03|Монтажник3 разр.|1|
|41-01|из легированных сталей: диаметр<br>коллекторов 426-478 мм,<br>толщина стенки до 60 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-013-<br>42-01|Стыковка блоков по коллекторам<br>из легированных сталей: диаметр<br>коллекторов 530-550 мм,<br>толщина стенки до 20 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>14|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|
|Н-54-04-013-<br>43-01|Стыковка блоков по коллекторам<br>из легированных сталей: диаметр<br>коллекторов 530-550 мм,<br>толщина стенки до 30 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>15,5|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

280 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-013-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|18,5|-|2-144-03|Монтажник3 разр.|1|
|44-01|из легированных сталей: диаметр<br>коллекторов 530-550 мм,<br>толщина стенки до 40 мм||стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-04-013-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|16|-|2-144-03|Монтажник3 разр.|1|
|45-01|из легированных сталей: диаметр||стыковки. 2. Зачистка концов|||2-144-04|Монтажник 4разр.|1|
||коллекторов 630 мм, толщина<br>стенки до 20 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-013-<br>46-01|Стыковка блоков по коллекторам<br>из легированных сталей: диаметр<br>коллекторов 630 мм, толщина<br>стенки до 30 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>17,5|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 



281 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-013-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|21|-|2-144-03|Монтажник3 разр.|1|
|47-01|из легированных сталей: диаметр||стыковки. 2. Зачистка концов|||2-144-04|Монтажник 4разр.|1|
||коллекторов 630 мм, толщина<br>стенки до 40 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-013-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|17,5|-|2-144-03|Монтажник3 разр.|1|
|48-01|из легированных сталей: диаметр||стыковки. 2. Зачистка концов|||2-144-04|Монтажник 4разр.|1|
||коллекторов 720 мм, толщина<br>стенки до 20 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-013-<br>49-01|Стыковка блоков по коллекторам<br>из легированных сталей: диаметр<br>коллекторов 720 мм, толщина<br>стенки до 30 мм|1 стык|1. Расклинивание труб для<br>стыковки. 2. Зачистка концов<br>труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|<br>19,5|-|2-144-03 <br>2-144-04 <br>2-144-05|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

282 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-013-|Стыковка блоков по коллекторам|1 стык|1. Расклинивание труб для|23|-|2-144-03|Монтажник3 разр.|1|
|50-01|из легированных сталей: диаметр||стыковки. 2. Зачистка концов|||2-144-04|Монтажник 4разр.|1|
||коллекторов 720 мм, толщина<br>стенки до 40 мм||труб. 3. Стыковка блоков по<br>трубам. 4. Расклинивание труб в<br>процессе сварки. 5. Выправка труб<br>после сварки с установкой их в<br>проектное положение. 6.<br>Стыковка блоков по коллекторам<br>с зачисткой концов и установкой<br>подкладных колец.|||2-144-05|Монтажник 5 разр.|1|
||**Таб**|**лица Н-54-04-**|**014 Монтаж ширмовых пароперег**|**ревател**|**ей**||||
|Н-54-04-014-|Монтаж ширмовых|1 ширма|1. Подъем блока с выводом в|4,8|-|2-144-03|Монтажник3 разр.|3|
|01-01|пароперегревателей:||вертикальное положение. 2.|||2-144-04|Монтажник 4разр.|2|
||вертикальных, на 1 ширму||Установка блока по месту с<br>неоднократными перестроповками<br>с протаскиванием через блоки<br>потолка. 3. Предварительная<br>выверка изакрепление.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-014-|Монтаж ширмовых|1 ширма|1. Подъем блока с выводом в|15|-|2-144-03|Монтажник3 разр.|3|
|02-01|пароперегревателей:||вертикальное положение. 2.|||2-144-04|Монтажник 4разр.|2|
||горизонтальных, на 1 ширму||Установка блока по месту с<br>неоднократными перестроповками<br>с протаскиванием через блоки<br>потолка. 3. Предварительная<br>выверка изакрепление.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

283 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-014-|Монтаж ширмовых|1 т|1. Подъем блока с выводом в|1,3|-|2-144-03|Монтажник3 разр.|3|
|03-01|пароперегревателей:||вертикальное положение. 2.|||2-144-04|Монтажник 4разр.|2|
||вертикальных, на 1 т||Установка блока по месту с<br>неоднократными перестроповками<br>с протаскиванием через блоки<br>потолка. 3. Предварительная<br>выверка изакрепление.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-014-|Монтаж ширмовых|1 т|1. Подъем блока с выводом в|4,1|-|2-144-03|Монтажник3 разр.|3|
|04-01|пароперегревателей:||вертикальное положение. 2.|||2-144-04|Монтажник 4разр.|2|
|**Табли**<br>|горизонтальных, на 1 т<br>**ца Н-54-04-015 Монтаж блоков по**<br><br>|**толочного пер**<br>**экономайз**<br>|Установка блока по месту с<br>неоднократными перестроповками<br>с протаскиванием через блоки<br>потолка. 3. Предварительная<br>выверка изакрепление.<br>**екрытия с поверхностями нагрев**<br>**еров и регулирующих поверхност**<br>|<br>**а и блок**<br>**ей**<br>|**ов кон**|2-144-06 <br>**вективны**<br>|Монтажник 6 разр.<br>**х пароперегревателе**<br>|1<br>**й,**<br>|
|Н-54-04-015-|Монтаж блоков потолочного|1 блок|1. Подъем блока с выводом в|12,5|-|2-144-03|Монтажник3 разр.|2|
|01-01|перекрытия с поверхностями||вертикальное положение. 2.|||2-144-04|Монтажник 4разр.|2|
||нагрева и блоков конвективных<br>пароперегревателей,||Установка блока по месту с<br>неоднократными|||2-144-06|Монтажник 6 разр.|1|
||экономайзеров и регулирующих<br>поверхностей, на 1 блок||перестроповками. 3.<br>Предварительная выверка и<br>закрепление.||||||
|Н-54-04-015-|Монтаж блоков потолочного|1 т|1. Подъем блока с выводом в|1,2|-|2-144-03|Монтажник3 разр.|2|
|02-01|перекрытия с поверхностями||вертикальное положение. 2.|||2-144-04|Монтажник 4разр.|2|
||нагрева и блоков конвективных<br>пароперегревателей,<br>экономайзеров и регулирующих<br>поверхностей, на 1 т||Установка блока по месту с<br>неоднократными<br>перестроповками. 3.<br>Предварительная выверка и<br>закрепление.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

284 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-015-|Добавлять на массу обмуровки|1 т|1. Подъем блока с выводом в|1,1|-|2-144-03|Монтажник3 разр.|2|
|03-01|или изоляции при монтаже||вертикальное положение. 2.|||2-144-04|Монтажник 4разр.|2|
||блоков потолочногоперекрытия||Установка блока по месту с<br>неоднократными<br>перестроповками. 3.<br>Предварительная выверка и<br>закрепление.|||2-144-06|Монтажник 6 разр.|1|
|**Таб**<br>|**лица Н-54-04-016 Монтаж водопо**<br>|**дводящих, пар**<br>|**оотводящих, соединительных (пе**<br>|**репускн**<br>|**ых) тр**|**уб и труб**<br>|**подвесной системы**<br>||
|Н-54-04-016-|Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|1,9|-|2-144-03|Монтажник3 разр.|2|
|01-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 1<br>стыкуемый конец: диаметр труб<br>32-45 мм, толщина стенки до 4<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

285 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|2,2|-|2-144-03|Монтажник3 разр.|2|
|02-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 1<br>стыкуемый конец: диаметр труб<br>32-45 мм, толщина стенки до 6<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

286 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|2,3|-|2-144-03|Монтажник3 разр.|2|
|03-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 1<br>стыкуемый конец: диаметр труб<br>50-60 мм, толщина стенки до 4<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

287 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|2,7|-|2-144-03|Монтажник3 разр.|2|
|04-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 1<br>стыкуемый конец: диаметр труб<br>50-60 мм, толщина стенки до 6<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

288 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|3,5|-|2-144-03|Монтажник3 разр.|2|
|05-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 1<br>стыкуемый конец: диаметр труб<br>76-89 мм, толщина стенки до 4<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

289 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|4|-|2-144-03|Монтажник3 разр.|2|
|06-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 1<br>стыкуемый конец: диаметр труб<br>76-89 мм, толщина стенки до 6<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

290 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|4,4|-|2-144-03|Монтажник3 разр.|2|
|07-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 1<br>стыкуемый конец: диаметр труб<br>102-108 мм, толщина стенки до<br>10 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

291 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|5,3|-|2-144-03|Монтажник3 разр.|2|
|08-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 1<br>стыкуемый конец: диаметр труб<br>102-108 мм, толщина стенки до<br>20 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

292 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|5|-|2-144-03|Монтажник3 разр.|2|
|09-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 1<br>стыкуемый конец: диаметр труб<br>133-159 мм, толщина стенки до 6<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

293 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|5,4|-|2-144-03|Монтажник3 разр.|2|
|10-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 1<br>стыкуемый конец: диаметр труб<br>133-159 мм, толщина стенки до<br>10 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

294 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|6,5|-|2-144-03|Монтажник3 разр.|2|
|11-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 1<br>стыкуемый конец: диаметр труб<br>133-159 мм, толщина стенки до<br>20 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

295 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|8|-|2-144-03|Монтажник3 разр.|2|
|12-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 1<br>стыкуемый конец: диаметр труб<br>133-159 мм, толщина стенки до<br>30 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

296 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|5,6|-|2-144-03|Монтажник3 разр.|2|
|13-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 1<br>стыкуемый конец: диаметр труб<br>168-194 мм, толщина стенки до 6<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

297 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|6,2|-|2-144-03|Монтажник3 разр.|2|
|14-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 1<br>стыкуемый конец: диаметр труб<br>168-194 мм, толщина стенки до<br>10 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

298 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|7,3|-|2-144-03|Монтажник3 разр.|2|
|15-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 1<br>стыкуемый конец: диаметр труб<br>168-194 мм, толщина стенки до<br>20 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

299 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|8,1|-|2-144-03|Монтажник3 разр.|2|
|16-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 1<br>стыкуемый конец: диаметр труб<br>168-194 мм, толщина стенки до<br>30 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

300 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|9,8|-|2-144-03|Монтажник3 разр.|2|
|17-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 1<br>стыкуемый конец: диаметр труб<br>168-194 мм, толщина стенки до<br>40 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

301 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|2,1|-|2-144-03|Монтажник3 разр.|2|
|18-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 2<br>стыкуемых конца: диаметр труб<br>32-45 мм, толщина стенки до 4<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

302 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|2,5|-|2-144-03|Монтажник3 разр.|2|
|19-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 2<br>стыкуемых конца: диаметр труб<br>32-45 мм, толщина стенки до 6<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

303 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|2,7|-|2-144-03|Монтажник3 разр.|2|
|20-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 2<br>стыкуемых конца: диаметр труб<br>50-60 мм, толщина стенки до 4<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

304 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|3,3|-|2-144-03|Монтажник3 разр.|2|
|21-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 2<br>стыкуемых конца: диаметр труб<br>50-60 мм, толщина стенки до 6<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

305 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|4,6|-|2-144-03|Монтажник3 разр.|2|
|22-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 2<br>стыкуемых конца: диаметр труб<br>76-89 мм, толщина стенки до 4<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

306 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|5,2|-|2-144-03|Монтажник3 разр.|2|
|23-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 2<br>стыкуемых конца: диаметр труб<br>76-89 мм, толщина стенки до 6<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

307 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|5,6|-|2-144-03|Монтажник3 разр.|2|
|24-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 2<br>стыкуемых конца: диаметр труб<br>102-108 мм, толщина стенки до<br>10 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

308 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|6,8|-|2-144-03|Монтажник3 разр.|2|
|25-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 2<br>стыкуемых конца: диаметр труб<br>102-108 мм, толщина стенки до<br>20 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

309 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|5,7|-|2-144-03|Монтажник3 разр.|2|
|26-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 2<br>стыкуемых конца: диаметр труб<br>133-159 мм, толщина стенки до 6<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

310 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|7,1|-|2-144-03|Монтажник3 разр.|2|
|27-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 2<br>стыкуемых конца: диаметр труб<br>133-159 мм, толщина стенки до<br>10 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

311 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|8,4|-|2-144-03|Монтажник3 разр.|2|
|28-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 2<br>стыкуемых конца: диаметр труб<br>133-159 мм, толщина стенки до<br>20 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

312 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|10|-|2-144-03|Монтажник3 разр.|2|
|29-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 2<br>стыкуемых конца: диаметр труб<br>133-159 мм, толщина стенки до<br>30 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

313 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|7,5|-|2-144-03|Монтажник3 разр.|2|
|30-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 2<br>стыкуемых конца: диаметр труб<br>168-194 мм, толщина стенки до 6<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

314 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|8,1|-|2-144-03|Монтажник3 разр.|2|
|31-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 2<br>стыкуемых конца: диаметр труб<br>168-194 мм, толщина стенки до<br>10 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

315 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|9,4|-|2-144-03|Монтажник3 разр.|2|
|32-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 2<br>стыкуемых конца: диаметр труб<br>168-194 мм, толщина стенки до<br>20 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

316 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|10,5|-|2-144-03|Монтажник3 разр.|2|
|33-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 2<br>стыкуемых конца: диаметр труб<br>168-194 мм, толщина стенки до<br>30 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

317 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|12,5|-|2-144-03|Монтажник3 разр.|2|
|34-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>углеродистых сталей, 2<br>стыкуемых конца: диаметр труб<br>168-194 мм, толщина стенки до<br>40 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

318 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|2|-|2-144-03|Монтажник3 разр.|2|
|35-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 1<br>стыкуемый конец: диаметр труб<br>32-45 мм, толщина стенки до 4<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

319 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|2,3|-|2-144-03|Монтажник3 разр.|2|
|36-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 1<br>стыкуемый конец: диаметр труб<br>32-45 мм, толщина стенки до 6<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

320 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|2,4|-|2-144-03|Монтажник3 разр.|2|
|37-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 1<br>стыкуемый конец: диаметр труб<br>50-60 мм, толщина стенки до 4<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 



321 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|2,8|-|2-144-03|Монтажник3 разр.|2|
|38-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 1<br>стыкуемый конец: диаметр труб<br>50-60 мм, толщина стенки до 6<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

322 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|3,8|-|2-144-03|Монтажник3 разр.|2|
|39-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 1<br>стыкуемый конец: диаметр труб<br>76-89 мм, толщина стенки до 4<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

323 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|4,3|-|2-144-03|Монтажник3 разр.|2|
|40-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 1<br>стыкуемый конец: диаметр труб<br>76-89 мм, толщина стенки до 6<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

324 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|4,7|-|2-144-03|Монтажник3 разр.|2|
|41-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 1<br>стыкуемый конец: диаметр труб<br>102-108 мм, толщина стенки до<br>10 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

325 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|5,7|-|2-144-03|Монтажник3 разр.|2|
|42-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 1<br>стыкуемый конец: диаметр труб<br>102-108 мм, толщина стенки до<br>20 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

326 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|5,4|-|2-144-03|Монтажник3 разр.|2|
|43-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 1<br>стыкуемый конец: диаметр труб<br>133-159 мм, толщина стенки до 6<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

327 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|5,9|-|2-144-03|Монтажник3 разр.|2|
|44-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 1<br>стыкуемый конец: диаметр труб<br>133-159 мм, толщина стенки до<br>10 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

328 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|7|-|2-144-03|Монтажник3 разр.|2|
|45-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 1<br>стыкуемый конец: диаметр труб<br>133-159 мм, толщина стенки до<br>20 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

329 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|8,6|-|2-144-03|Монтажник3 разр.|2|
|46-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 1<br>стыкуемый конец: диаметр труб<br>133-159 мм, толщина стенки до<br>30 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

330 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|6,1|-|2-144-03|Монтажник3 разр.|2|
|47-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 1<br>стыкуемый конец: диаметр труб<br>168-194 мм, толщина стенки до 6<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

331 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|6,7|-|2-144-03|Монтажник3 разр.|2|
|48-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 1<br>стыкуемый конец: диаметр труб<br>168-194 мм, толщина стенки до<br>10 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

332 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|7,8|-|2-144-03|Монтажник3 разр.|2|
|49-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 1<br>стыкуемый конец: диаметр труб<br>168-194 мм, толщина стенки до<br>20 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

333 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|8,6|-|2-144-03|Монтажник3 разр.|2|
|50-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 1<br>стыкуемый конец: диаметр труб<br>168-194 мм, толщина стенки до<br>30 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

334 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|10,5|-|2-144-03|Монтажник3 разр.|2|
|51-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 1<br>стыкуемый конец: диаметр труб<br>168-194 мм, толщина стенки до<br>40 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

335 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|2,3|-|2-144-03|Монтажник3 разр.|2|
|52-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 2<br>стыкуемых конца: диаметр труб<br>32-45 мм, толщина стенки до 4<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

336 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|2,7|-|2-144-03|Монтажник3 разр.|2|
|53-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 2<br>стыкуемых конца: диаметр труб<br>32-45 мм, толщина стенки до 6<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

337 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|2,9|-|2-144-03|Монтажник3 разр.|2|
|54-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 2<br>стыкуемых конца: диаметр труб<br>50-60 мм, толщина стенки до 4<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

338 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|3,5|-|2-144-03|Монтажник3 разр.|2|
|55-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 2<br>стыкуемых конца: диаметр труб<br>50-60 мм, толщина стенки до 6<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

339 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|5,2|-|2-144-03|Монтажник3 разр.|2|
|56-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 2<br>стыкуемых конца: диаметр труб<br>76-89 мм, толщина стенки до 4<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

340 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|5,9|-|2-144-03|Монтажник3 разр.|2|
|57-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 2<br>стыкуемых конца: диаметр труб<br>76-89 мм, толщина стенки до 6<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

341 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|6,2|-|2-144-03|Монтажник3 разр.|2|
|58-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 2<br>стыкуемых конца: диаметр труб<br>102-108 мм, толщина стенки до<br>10 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

342 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|7,6|-|2-144-03|Монтажник3 разр.|2|
|59-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 2<br>стыкуемых конца: диаметр труб<br>102-108 мм, толщина стенки до<br>20 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

343 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|7,2|-|2-144-03|Монтажник3 разр.|2|
|60-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 2<br>стыкуемых конца: диаметр труб<br>133-159 мм, толщина стенки до 6<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

344 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|7,9|-|2-144-03|Монтажник3 разр.|2|
|61-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 2<br>стыкуемых конца: диаметр труб<br>133-159 мм, толщина стенки до<br>10 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

345 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|9,3|-|2-144-03|Монтажник3 разр.|2|
|62-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 2<br>стыкуемых конца: диаметр труб<br>133-159 мм, толщина стенки до<br>20 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

346 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|11,5|-|2-144-03|Монтажник3 разр.|2|
|63-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 2<br>стыкуемых конца: диаметр труб<br>133-159 мм, толщина стенки до<br>30 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

347 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|8,5|-|2-144-03|Монтажник3 разр.|2|
|64-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 2<br>стыкуемых конца: диаметр труб<br>168-194 мм, толщина стенки до 6<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

348 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|9,2|-|2-144-03|Монтажник3 разр.|2|
|65-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 2<br>стыкуемых конца: диаметр труб<br>168-194 мм, толщина стенки до<br>10 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

349 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|10,5|-|2-144-03|Монтажник3 разр.|2|
|66-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 2<br>стыкуемых конца: диаметр труб<br>168-194 мм, толщина стенки до<br>20 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

350 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|11,5|-|2-144-03|Монтажник3 разр.|2|
|67-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 2<br>стыкуемых конца: диаметр труб<br>168-194 мм, толщина стенки до<br>30 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

351 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 труба|1. Отбор, проверка и раскладка|14|-|2-144-03|Монтажник3 разр.|2|
|68-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы из<br>легированных сталей, 2<br>стыкуемых конца: диаметр труб<br>168-194 мм, толщина стенки до<br>40 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

352 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 м|1. Отбор, проверка и раскладка|0,09|-|2-144-03|Монтажник3 разр.|2|
|69-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы, добавлять на<br>1 м длины трубы: диаметр труб<br>32-45 мм, толщина стенки до 4<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

353 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 м|1. Отбор, проверка и раскладка|0,1|-|2-144-03|Монтажник3 разр.|2|
|70-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы, добавлять на<br>1 м длины трубы: диаметр труб<br>32-45 мм, толщина стенки до 6<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

354 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 м|1. Отбор, проверка и раскладка|0,12|-|2-144-03|Монтажник3 разр.|2|
|71-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы, добавлять на<br>1 м длины трубы: диаметр труб<br>50-60 мм, толщина стенки до 4<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

355 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 м|1. Отбор, проверка и раскладка|0,14|-|2-144-03|Монтажник3 разр.|2|
|72-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы, добавлять на<br>1 м длины трубы: диаметр труб<br>50-60 мм, толщина стенки до 6<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

356 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 м|1. Отбор, проверка и раскладка|0,14|-|2-144-03|Монтажник3 разр.|2|
|73-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы, добавлять на<br>1 м длины трубы: диаметр труб<br>76-89 мм, толщина стенки до 4<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

357 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 м|1. Отбор, проверка и раскладка|0,16|-|2-144-03|Монтажник3 разр.|2|
|74-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы, добавлять на<br>1 м длины трубы: диаметр труб<br>76-89 мм, толщина стенки до 6<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

358 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 м|1. Отбор, проверка и раскладка|0,19|-|2-144-03|Монтажник3 разр.|2|
|75-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы, добавлять на<br>1 м длины трубы: диаметр труб<br>102-108 мм, толщина стенки до<br>10 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

359 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 м|1. Отбор, проверка и раскладка|0,23|-|2-144-03|Монтажник3 разр.|2|
|76-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы, добавлять на<br>1 м длины трубы: диаметр труб<br>102-108 мм, толщина стенки до<br>20 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

360 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 м|1. Отбор, проверка и раскладка|0,19|-|2-144-03|Монтажник3 разр.|2|
|77-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы, добавлять на<br>1 м длины трубы: диаметр труб<br>133-159 мм, толщина стенки до 6<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 



361 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 м|1. Отбор, проверка и раскладка|0,21|-|2-144-03|Монтажник3 разр.|2|
|78-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы, добавлять на<br>1 м длины трубы: диаметр труб<br>133-159 мм, толщина стенки до<br>10 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

362 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 м|1. Отбор, проверка и раскладка|0,24|-|2-144-03|Монтажник3 разр.|2|
|79-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы, добавлять на<br>1 м длины трубы: диаметр труб<br>133-159 мм, толщина стенки до<br>20 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

363 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 м|1. Отбор, проверка и раскладка|0,28|-|2-144-03|Монтажник3 разр.|2|
|80-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы, добавлять на<br>1 м длины трубы: диаметр труб<br>133-159 мм, толщина стенки до<br>30 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

364 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 м|1. Отбор, проверка и раскладка|0,21|-|2-144-03|Монтажник3 разр.|2|
|81-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы, добавлять на<br>1 м длины трубы: диаметр труб<br>168-194 мм, толщина стенки до 6<br>мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

365 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 м|1. Отбор, проверка и раскладка|0,24|-|2-144-03|Монтажник3 разр.|2|
|82-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы, добавлять на<br>1 м длины трубы: диаметр труб<br>168-194 мм, толщина стенки до<br>10 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

366 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 м|1. Отбор, проверка и раскладка|0,25|-|2-144-03|Монтажник3 разр.|2|
|83-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы, добавлять на<br>1 м длины трубы: диаметр труб<br>168-194 мм, толщина стенки до<br>20 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

367 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 м|1. Отбор, проверка и раскладка|0,33|-|2-144-03|Монтажник3 разр.|2|
|84-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы, добавлять на<br>1 м длины трубы: диаметр труб<br>168-194 мм, толщина стенки до<br>30 мм||от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

368 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-016|-<br>Монтаж водоподводящих,|1 м|1. Отбор, проверка и раскладка|0,36|-|2-144-03|Монтажник3 разр.|2|
|85-01|пароотводящих, соединительных||труб по позициям. 2. Очистка труб|||2-144-04|Монтажник 4разр.|1|
||(перепускных) труб и труб<br>подвесной системы, добавлять на<br>1 м длины трубы: диаметр труб<br>168-194 мм, толщина стенки до<br>40 мм<br>**Таблица**|**Н-54-04-017 Ус**<br>|от грязи и ржавчины. 3. Проверка<br>труб по шаблону. 4. Проверка<br>труб шаром со снятием колпачков.<br>5. Зачистка концов труб и<br>штуцеров (очков) коллекторов под<br>сварку до металлического блеска.<br>6. Подъем и установка труб по<br>месту с выверкой и установкой<br>креплений. 7. Установка<br>подкладных колец. 8. Стыковка<br>труб под сварку со штуцерами и<br>между собой. 9. Установка и<br>снятие такелажных<br>приспособлений.<br>**тановка отдельных плавниковых**<br>|<br> <br>**труб и**|**панеле**|2-144-05 <br>**й**|Монтажник 5 разр.|1|
|Н-54-04-017|-<br>Установка из углеродистых|1 труба|1. Комплектование труб. 2.|2|-|2-144-03|Монтажник3 разр.|1|
|01-01|сталей, 1 стыкуемый конец:||Проверка на соответствие ТУ. 3.|||2-144-04|Монтажник 4разр.|1|
||отдельных труб диаметром и<br>толщиной стенки 32 х 6 мм||Снятие консервации с концов труб<br>и плавников. 4. Подготовка<br>концов труб под стыковку<br>(выборка плавников). 5. Зачистка<br>концов труб и плавников. 6.<br>Подъем и установка труб или<br>панелей по месту. 7. Стыковка<br>концов труб с расклиниванием в<br>процессе стыковки и сварки. 8.<br>Стыковка труб или панелей по<br>плавникам. 9. Установки и снятие<br>такелажных приспособлений.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

369 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-017-|Установка из углеродистых|1 труба|1. Комплектование труб. 2.|2,6|-|2-144-03|Монтажник3 разр.|1|
|02-01|сталей, 1 стыкуемый конец:||Проверка на соответствие ТУ. 3.|||2-144-04|Монтажник 4разр.|1|
||отдельных труб диаметром и<br>толщиной стенки 60 х 6 мм||Снятие консервации с концов труб<br>и плавников. 4. Подготовка<br>концов труб под стыковку<br>(выборка плавников). 5. Зачистка<br>концов труб и плавников. 6.<br>Подъем и установка труб или<br>панелей по месту. 7. Стыковка<br>концов труб с расклиниванием в<br>процессе стыковки и сварки. 8.<br>Стыковка труб или панелей по<br>плавникам. 9. Установки и снятие<br>такелажных приспособлений.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-017-|Установка из углеродистых|1 панель|1. Комплектование труб. 2.|2,7|-|2-144-03|Монтажник3 разр.|1|
|03-01|сталей, 1 стыкуемый конец:||Проверка на соответствие ТУ. 3.|||2-144-04|Монтажник 4разр.|1|
||панелей из двух труб диаметром<br>и толщиной стенки 32 х 6 мм||Снятие консервации с концов труб<br>и плавников. 4. Подготовка<br>концов труб под стыковку<br>(выборка плавников). 5. Зачистка<br>концов труб и плавников. 6.<br>Подъем и установка труб или<br>панелей по месту. 7. Стыковка<br>концов труб с расклиниванием в<br>процессе стыковки и сварки. 8.<br>Стыковка труб или панелей по<br>плавникам. 9. Установки и снятие<br>такелажных приспособлений.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

370 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-017-|Установка из углеродистых|1 панель|1. Комплектование труб. 2.|3,9|-|2-144-03|Монтажник3 разр.|1|
|04-01|сталей, 1 стыкуемый конец:||Проверка на соответствие ТУ. 3.|||2-144-04|Монтажник 4разр.|1|
||панелей из двух труб диаметром<br>и толщиной стенки 60 х 6 мм||Снятие консервации с концов труб<br>и плавников. 4. Подготовка<br>концов труб под стыковку<br>(выборка плавников). 5. Зачистка<br>концов труб и плавников. 6.<br>Подъем и установка труб или<br>панелей по месту. 7. Стыковка<br>концов труб с расклиниванием в<br>процессе стыковки и сварки. 8.<br>Стыковка труб или панелей по<br>плавникам. 9. Установки и снятие<br>такелажных приспособлений.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-017-|Установка из углеродистых|1 панель|1. Комплектование труб. 2.|3,8|-|2-144-03|Монтажник3 разр.|1|
|05-01|сталей, 1 стыкуемый конец:||Проверка на соответствие ТУ. 3.|||2-144-04|Монтажник 4разр.|1|
||панелей из трех труб диаметром<br>и толщиной стенки 32 х 6 мм||Снятие консервации с концов труб<br>и плавников. 4. Подготовка<br>концов труб под стыковку<br>(выборка плавников). 5. Зачистка<br>концов труб и плавников. 6.<br>Подъем и установка труб или<br>панелей по месту. 7. Стыковка<br>концов труб с расклиниванием в<br>процессе стыковки и сварки. 8.<br>Стыковка труб или панелей по<br>плавникам. 9. Установки и снятие<br>такелажных приспособлений.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

371 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-017-|Установка из углеродистых|1 панель|1. Комплектование труб. 2.|5,6|-|2-144-03|Монтажник3 разр.|1|
|06-01|сталей, 1 стыкуемый конец:||Проверка на соответствие ТУ. 3.|||2-144-04|Монтажник 4разр.|1|
||панелей из трех труб диаметром<br>и толщиной стенки 60 х 6 мм||Снятие консервации с концов труб<br>и плавников. 4. Подготовка<br>концов труб под стыковку<br>(выборка плавников). 5. Зачистка<br>концов труб и плавников. 6.<br>Подъем и установка труб или<br>панелей по месту. 7. Стыковка<br>концов труб с расклиниванием в<br>процессе стыковки и сварки. 8.<br>Стыковка труб или панелей по<br>плавникам. 9. Установки и снятие<br>такелажных приспособлений.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-017-|Установка из углеродистых|1 труба|1. Комплектование труб. 2.|2,6|-|2-144-03|Монтажник3 разр.|1|
|07-01|сталей, 2 стыкуемых конца:||Проверка на соответствие ТУ. 3.|||2-144-04|Монтажник 4разр.|1|
||отдельных труб диаметром и<br>толщиной стенки 32 х 6 мм||Снятие консервации с концов труб<br>и плавников. 4. Подготовка<br>концов труб под стыковку<br>(выборка плавников). 5. Зачистка<br>концов труб и плавников. 6.<br>Подъем и установка труб или<br>панелей по месту. 7. Стыковка<br>концов труб с расклиниванием в<br>процессе стыковки и сварки. 8.<br>Стыковка труб или панелей по<br>плавникам. 9. Установки и снятие<br>такелажных приспособлений.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

372 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-017-|Установка из углеродистых|1 труба|1. Комплектование труб. 2.|3,5|-|2-144-03|Монтажник3 разр.|1|
|08-01|сталей, 2 стыкуемых конца:||Проверка на соответствие ТУ. 3.|||2-144-04|Монтажник 4разр.|1|
||отдельных труб диаметром и<br>толщиной стенки 60 х 6 мм||Снятие консервации с концов труб<br>и плавников. 4. Подготовка<br>концов труб под стыковку<br>(выборка плавников). 5. Зачистка<br>концов труб и плавников. 6.<br>Подъем и установка труб или<br>панелей по месту. 7. Стыковка<br>концов труб с расклиниванием в<br>процессе стыковки и сварки. 8.<br>Стыковка труб или панелей по<br>плавникам. 9. Установки и снятие<br>такелажных приспособлений.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-017-|Установка из углеродистых|1 панель|1. Комплектование труб. 2.|4,8|-|2-144-03|Монтажник3 разр.|1|
|09-01|сталей, 2 стыкуемых конца:||Проверка на соответствие ТУ. 3.|||2-144-04|Монтажник 4разр.|1|
||панелей из двух труб диаметром<br>и толщиной стенки 32 х 6 мм||Снятие консервации с концов труб<br>и плавников. 4. Подготовка<br>концов труб под стыковку<br>(выборка плавников). 5. Зачистка<br>концов труб и плавников. 6.<br>Подъем и установка труб или<br>панелей по месту. 7. Стыковка<br>концов труб с расклиниванием в<br>процессе стыковки и сварки. 8.<br>Стыковка труб или панелей по<br>плавникам. 9. Установки и снятие<br>такелажных приспособлений.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

373 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**|<br>|
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-017-<br>10-01|Установка из углеродистых<br>сталей, 2 стыкуемых конца:|1 панель|1. Комплектование труб. 2.<br>Проверка на соответствие ТУ. 3.|6,5|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|1<br>1|
||панелей из двух труб диаметром<br>и толщиной стенки 60 х 6 мм||Снятие консервации с концов труб<br>и плавников. 4. Подготовка<br>концов труб под стыковку<br>(выборка плавников). 5. Зачистка<br>концов труб и плавников. 6.<br>Подъем и установка труб или<br>панелей по месту. 7. Стыковка<br>концов труб с расклиниванием в<br>процессе стыковки и сварки. 8.<br>Стыковка труб или панелей по<br>плавникам. 9. Установки и снятие<br>такелажных приспособлений.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-017-|Установка из углеродистых|1 панель|1. Комплектование труб. 2.|6,9|-|2-144-03|Монтажник3 разр.|1|
|11-01|сталей, 2 стыкуемых конца:||Проверка на соответствие ТУ. 3.|||2-144-04|Монтажник 4разр.|1|
||панелей из трех труб диаметром<br>и толщиной стенки 32 х 6 мм||Снятие консервации с концов труб<br>и плавников. 4. Подготовка<br>концов труб под стыковку<br>(выборка плавников). 5. Зачистка<br>концов труб и плавников. 6.<br>Подъем и установка труб или<br>панелей по месту. 7. Стыковка<br>концов труб с расклиниванием в<br>процессе стыковки и сварки. 8.<br>Стыковка труб или панелей по<br>плавникам. 9. Установки и снятие<br>такелажных приспособлений.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

374 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-017|-<br>Установка из углеродистых|1 панель|1. Комплектование труб. 2.|9,5|-|2-144-03|Монтажник3 разр.|1|
|12-01|сталей, 2 стыкуемых конца:||Проверка на соответствие ТУ. 3.|||2-144-04|Монтажник 4разр.|1|
||панелей из трех труб диаметром<br>и толщиной стенки 60 х 6 мм||Снятие консервации с концов труб<br>и плавников. 4. Подготовка<br>концов труб под стыковку<br>(выборка плавников). 5. Зачистка<br>концов труб и плавников. 6.<br>Подъем и установка труб или<br>панелей по месту. 7. Стыковка<br>концов труб с расклиниванием в<br>процессе стыковки и сварки. 8.<br>Стыковка труб или панелей по<br>плавникам. 9. Установки и снятие<br>такелажных приспособлений.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-017|-<br>Установка из легированных|1 труба|1. Комплектование труб. 2.|2,1|-|2-144-03|Монтажник3 разр.|1|
|13-01|сталей, 1 стыкуемый конец:||Проверка на соответствие ТУ. 3.|||2-144-04|Монтажник 4разр.|1|
||отдельных труб диаметром и<br>толщиной стенки 32 х 6 мм||Снятие консервации с концов труб<br>и плавников. 4. Подготовка<br>концов труб под стыковку<br>(выборка плавников). 5. Зачистка<br>концов труб и плавников. 6.<br>Подъем и установка труб или<br>панелей по месту. 7. Стыковка<br>концов труб с расклиниванием в<br>процессе стыковки и сварки. 8.<br>Стыковка труб или панелей по<br>плавникам. 9. Установки и снятие<br>такелажных приспособлений.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

375 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**|<br>|
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-017|-<br>Установка из легированных|1 труба|1. Комплектование труб. 2.|2,7|-|2-144-03|Монтажник3 разр.|1|
|14-01|сталей, 1 стыкуемый конец:||Проверка на соответствие ТУ. 3.|||2-144-04|Монтажник 4разр.|1|
||отдельных труб диаметром и<br>толщиной стенки 60 х 6 мм||Снятие консервации с концов труб<br>и плавников. 4. Подготовка<br>концов труб под стыковку<br>(выборка плавников). 5. Зачистка<br>концов труб и плавников. 6.<br>Подъем и установка труб или<br>панелей по месту. 7. Стыковка<br>концов труб с расклиниванием в<br>процессе стыковки и сварки. 8.<br>Стыковка труб или панелей по<br>плавникам. 9. Установки и снятие<br>такелажных приспособлений.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-017|-<br>Установка из легированных|1 панель|1. Комплектование труб. 2.|2,9|-|2-144-03|Монтажник3 разр.|1|
|15-01|сталей, 1 стыкуемый конец:||Проверка на соответствие ТУ. 3.|||2-144-04|Монтажник 4разр.|1|
||панелей из двух труб диаметром<br>и толщиной стенки 32 х 6 мм||Снятие консервации с концов труб<br>и плавников. 4. Подготовка<br>концов труб под стыковку<br>(выборка плавников). 5. Зачистка<br>концов труб и плавников. 6.<br>Подъем и установка труб или<br>панелей по месту. 7. Стыковка<br>концов труб с расклиниванием в<br>процессе стыковки и сварки. 8.<br>Стыковка труб или панелей по<br>плавникам. 9. Установки и снятие<br>такелажных приспособлений.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

376 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**|<br>|
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-017-<br>16-01|Установка из легированных<br>сталей, 1 стыкуемый конец:|1 панель|1. Комплектование труб. 2.<br>Проверка на соответствие ТУ. 3.|4,2|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4разр.|1<br>1|
||панелей из двух труб диаметром<br>и толщиной стенки 60 х 6 мм||Снятие консервации с концов труб<br>и плавников. 4. Подготовка<br>концов труб под стыковку<br>(выборка плавников). 5. Зачистка<br>концов труб и плавников. 6.<br>Подъем и установка труб или<br>панелей по месту. 7. Стыковка<br>концов труб с расклиниванием в<br>процессе стыковки и сварки. 8.<br>Стыковка труб или панелей по<br>плавникам. 9. Установки и снятие<br>такелажных приспособлений.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-017-|Установка из легированных|1 панель|1. Комплектование труб. 2.|4,1|-|2-144-03|Монтажник3 разр.|1|
|17-01|сталей, 1 стыкуемый конец:||Проверка на соответствие ТУ. 3.|||2-144-04|Монтажник 4разр.|1|
||панелей из трех труб диаметром<br>и толщиной стенки 32 х 6 мм||Снятие консервации с концов труб<br>и плавников. 4. Подготовка<br>концов труб под стыковку<br>(выборка плавников). 5. Зачистка<br>концов труб и плавников. 6.<br>Подъем и установка труб или<br>панелей по месту. 7. Стыковка<br>концов труб с расклиниванием в<br>процессе стыковки и сварки. 8.<br>Стыковка труб или панелей по<br>плавникам. 9. Установки и снятие<br>такелажных приспособлений.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

377 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**|<br>|
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-017|-<br>Установка из легированных|1 панель|1. Комплектование труб. 2.|6|-|2-144-03|Монтажник3 разр.|1|
|18-01|сталей, 1 стыкуемый конец:||Проверка на соответствие ТУ. 3.|||2-144-04|Монтажник 4разр.|1|
||панелей из трех труб диаметром<br>и толщиной стенки 60 х 6 мм||Снятие консервации с концов труб<br>и плавников. 4. Подготовка<br>концов труб под стыковку<br>(выборка плавников). 5. Зачистка<br>концов труб и плавников. 6.<br>Подъем и установка труб или<br>панелей по месту. 7. Стыковка<br>концов труб с расклиниванием в<br>процессе стыковки и сварки. 8.<br>Стыковка труб или панелей по<br>плавникам. 9. Установки и снятие<br>такелажных приспособлений.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-017|-<br>Установка из легированных|1 труба|1. Комплектование труб. 2.|2,8|-|2-144-03|Монтажник3 разр.|1|
|19-01|сталей, 2 стыкуемых конца:||Проверка на соответствие ТУ. 3.|||2-144-04|Монтажник 4разр.|1|
||отдельных труб диаметром и<br>толщиной стенки 32 х 6 мм||Снятие консервации с концов труб<br>и плавников. 4. Подготовка<br>концов труб под стыковку<br>(выборка плавников). 5. Зачистка<br>концов труб и плавников. 6.<br>Подъем и установка труб или<br>панелей по месту. 7. Стыковка<br>концов труб с расклиниванием в<br>процессе стыковки и сварки. 8.<br>Стыковка труб или панелей по<br>плавникам. 9. Установки и снятие<br>такелажных приспособлений.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

378 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-017-|Установка из легированных|1 труба|1. Комплектование труб. 2.|3,7|-|2-144-03|Монтажник3 разр.|1|
|20-01|сталей, 2 стыкуемых конца:||Проверка на соответствие ТУ. 3.|||2-144-04|Монтажник 4разр.|1|
||отдельных труб диаметром и<br>толщиной стенки 60 х 6 мм||Снятие консервации с концов труб<br>и плавников. 4. Подготовка<br>концов труб под стыковку<br>(выборка плавников). 5. Зачистка<br>концов труб и плавников. 6.<br>Подъем и установка труб или<br>панелей по месту. 7. Стыковка<br>концов труб с расклиниванием в<br>процессе стыковки и сварки. 8.<br>Стыковка труб или панелей по<br>плавникам. 9. Установки и снятие<br>такелажных приспособлений.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-017-|Установка из легированных|1 панель|1. Комплектование труб. 2.|5,1|-|2-144-03|Монтажник3 разр.|1|
|21-01|сталей, 2 стыкуемых конца:||Проверка на соответствие ТУ. 3.|||2-144-04|Монтажник 4разр.|1|
||панелей из двух труб диаметром<br>и толщиной стенки 32 х 6 мм||Снятие консервации с концов труб<br>и плавников. 4. Подготовка<br>концов труб под стыковку<br>(выборка плавников). 5. Зачистка<br>концов труб и плавников. 6.<br>Подъем и установка труб или<br>панелей по месту. 7. Стыковка<br>концов труб с расклиниванием в<br>процессе стыковки и сварки. 8.<br>Стыковка труб или панелей по<br>плавникам. 9. Установки и снятие<br>такелажных приспособлений.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

379 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-017-|Установка из легированных|1 панель|1. Комплектование труб. 2.|7|-|2-144-03|Монтажник3 разр.|1|
|22-01|сталей, 2 стыкуемых конца:||Проверка на соответствие ТУ. 3.|||2-144-04|Монтажник 4разр.|1|
||панелей из двух труб диаметром<br>и толщиной стенки 60 х 6 мм||Снятие консервации с концов труб<br>и плавников. 4. Подготовка<br>концов труб под стыковку<br>(выборка плавников). 5. Зачистка<br>концов труб и плавников. 6.<br>Подъем и установка труб или<br>панелей по месту. 7. Стыковка<br>концов труб с расклиниванием в<br>процессе стыковки и сварки. 8.<br>Стыковка труб или панелей по<br>плавникам. 9. Установки и снятие<br>такелажных приспособлений.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-017-|Установка из легированных|1 панель|1. Комплектование труб. 2.|7,5|-|2-144-03|Монтажник3 разр.|1|
|23-01|сталей, 2 стыкуемых конца:||Проверка на соответствие ТУ. 3.|||2-144-04|Монтажник 4разр.|1|
||панелей из трех труб диаметром<br>и толщиной стенки 32 х 6 мм||Снятие консервации с концов труб<br>и плавников. 4. Подготовка<br>концов труб под стыковку<br>(выборка плавников). 5. Зачистка<br>концов труб и плавников. 6.<br>Подъем и установка труб или<br>панелей по месту. 7. Стыковка<br>концов труб с расклиниванием в<br>процессе стыковки и сварки. 8.<br>Стыковка труб или панелей по<br>плавникам. 9. Установки и снятие<br>такелажных приспособлений.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

380 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-017-|Установка из легированных|1 панель|1. Комплектование труб. 2.|10,5|-|2-144-03|Монтажник3 разр.|1|
|24-01|сталей, 2 стыкуемых конца:||Проверка на соответствие ТУ. 3.|||2-144-04|Монтажник 4разр.|1|
||панелей из трех труб диаметром<br>и толщиной стенки 60 х 6 мм||Снятие консервации с концов труб<br>и плавников. 4. Подготовка<br>концов труб под стыковку<br>(выборка плавников). 5. Зачистка<br>концов труб и плавников. 6.<br>Подъем и установка труб или<br>панелей по месту. 7. Стыковка<br>концов труб с расклиниванием в<br>процессе стыковки и сварки. 8.<br>Стыковка труб или панелей по<br>плавникам. 9. Установки и снятие<br>такелажных приспособлений.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-04-017-|Добавлять на 1 м длины трубы|1 м|1. Комплектование труб. 2.|1|-|2-144-03|Монтажник3 разр.|1|
|25-01|или панели||Проверка на соответствие ТУ. 3.|||2-144-04|Монтажник 4разр.|1|
||||Снятие консервации с концов труб<br>и плавников. 4. Подготовка<br>концов труб под стыковку<br>(выборка плавников). 5. Зачистка<br>концов труб и плавников. 6.<br>Подъем и установка труб или<br>панелей по месту. 7. Стыковка<br>концов труб с расклиниванием в<br>процессе стыковки и сварки. 8.<br>Стыковка труб или панелей по<br>плавникам. 9. Установки и снятие<br>такелажных приспособлений.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

381 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Таблица Н-54-04-018 Установ**<br>|**ка и снятие вре**|**менных монтажных жесткостей и**|**приспо**<br>|**соблен**|**ий для по**|**дъема блоков**||
|Н-54-04-018-|Установка временных|1 деталь или 1|<br>1. Технический осмотр|0,26|-|2-144-03|Монтажник3 разр.|1|
|01-01|монтажных жесткостей и<br>приспособлений для подъема<br>блоков: масса детали до 0,1 т, на<br>1 деталь или приспособление|приспособление|приспособлений с проверкой<br>размеров. 2. Установка<br>приспособления или монтажных<br>жесткостей на блок с выверкой и<br>подгонкой. 3. Крепление<br>приспособлений к блоку. 4.<br>Снятие временных жесткостей<br>или приспособлений и укладка их<br>в штабель.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-04-018-|Установка временных|1 деталь или 1|<br>1. Технический осмотр|1|-|2-144-03|Монтажник3 разр.|1|
|02-01|монтажных жесткостей и<br>приспособлений для подъема<br>блоков: масса детали до 1 т, на 1<br>деталь или приспособление|приспособление|приспособлений с проверкой<br>размеров. 2. Установка<br>приспособления или монтажных<br>жесткостей на блок с выверкой и<br>подгонкой. 3. Крепление<br>приспособлений к блоку. 4.<br>Снятие временных жесткостей<br>или приспособлений и укладка их<br>в штабель.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-04-018-|Установка временных|1 деталь или 1|<br>1. Технический осмотр|5,4|-|2-144-03|Монтажник3 разр.|1|
|03-01|монтажных жесткостей и<br>приспособлений для подъема<br>блоков: масса детали свыше 1 т,<br>на 1 деталь или приспособление|приспособление|приспособлений с проверкой<br>размеров. 2. Установка<br>приспособления или монтажных<br>жесткостей на блок с выверкой и<br>подгонкой. 3. Крепление<br>приспособлений к блоку. 4.<br>Снятие временных жесткостей<br>или приспособлений и укладка их<br>в штабель.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

382 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-018-|Установка временных|1 т|1. Технический осмотр|11|-|2-144-03|Монтажник3 разр.|1|
|04-01|монтажных жесткостей и<br>приспособлений для подъема<br>блоков: масса детали до 0,1 т, на<br>1 т||приспособлений с проверкой<br>размеров. 2. Установка<br>приспособления или монтажных<br>жесткостей на блок с выверкой и<br>подгонкой. 3. Крепление<br>приспособлений к блоку. 4.<br>Снятие временных жесткостей<br>или приспособлений и укладка их<br>в штабель.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-04-018-|Установка временных|1 т|1. Технический осмотр|6,5|-|2-144-03|Монтажник3 разр.|1|
|05-01|монтажных жесткостей и<br>приспособлений для подъема<br>блоков: масса детали до 1 т, на 1<br>т||приспособлений с проверкой<br>размеров. 2. Установка<br>приспособления или монтажных<br>жесткостей на блок с выверкой и<br>подгонкой. 3. Крепление<br>приспособлений к блоку. 4.<br>Снятие временных жесткостей<br>или приспособлений и укладка их<br>в штабель.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-04-018-<br>06-01|Установка временных<br>монтажных жесткостей и<br>приспособлений для подъема<br>блоков: масса детали свыше 1 т,<br>на 1 т|1 т|1. Технический осмотр<br>приспособлений с проверкой<br>размеров. 2. Установка<br>приспособления или монтажных<br>жесткостей на блок с выверкой и<br>подгонкой. 3. Крепление<br>приспособлений к блоку. 4.<br>Снятие временных жесткостей<br>или приспособлений и укладка их<br>в штабель.|1,8|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

383 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-018-|Снятие временных монтажных|1 деталь или 1|<br>1. Технический осмотр|0,13|-|2-144-03|Монтажник3 разр.|1|
|07-01|жесткостей и приспособлений<br>для подъема блоков: масса детали<br>до 0,1 т, на 1 деталь или<br>приспособление|<br>приспособление|приспособлений с проверкой<br>размеров. 2. Установка<br>приспособления или монтажных<br>жесткостей на блок с выверкой и<br>подгонкой. 3. Крепление<br>приспособлений к блоку. 4.<br>Снятие временных жесткостей<br>или приспособлений и укладка их<br>в штабель.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-04-018-|Снятие временных монтажных|1 деталь или 1|<br>1. Технический осмотр|0,5|-|2-144-03|Монтажник3 разр.|1|
|08-01|жесткостей и приспособлений<br>для подъема блоков: масса детали<br>до 1 т, на 1 деталь или<br>приспособление|<br>приспособление|приспособлений с проверкой<br>размеров. 2. Установка<br>приспособления или монтажных<br>жесткостей на блок с выверкой и<br>подгонкой. 3. Крепление<br>приспособлений к блоку. 4.<br>Снятие временных жесткостей<br>или приспособлений и укладка их<br>в штабель.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-04-018-|Снятие временных монтажных|1 деталь или 1|<br>1. Технический осмотр|2,7|-|2-144-03|Монтажник3 разр.|1|
|09-01|жесткостей и приспособлений<br>для подъема блоков: масса детали<br>свыше 1 т, на 1 деталь или<br>приспособление|<br>приспособление|приспособлений с проверкой<br>размеров. 2. Установка<br>приспособления или монтажных<br>жесткостей на блок с выверкой и<br>подгонкой. 3. Крепление<br>приспособлений к блоку. 4.<br>Снятие временных жесткостей<br>или приспособлений и укладка их<br>в штабель.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

384 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-018-|Снятие временных монтажных|1 т|1. Технический осмотр|5,6|-|2-144-03|Монтажник3 разр.|1|
|10-01|жесткостей и приспособлений<br>для подъема блоков: масса детали<br>до 0,1 т, на 1 т||приспособлений с проверкой<br>размеров. 2. Установка<br>приспособления или монтажных<br>жесткостей на блок с выверкой и<br>подгонкой. 3. Крепление<br>приспособлений к блоку. 4.<br>Снятие временных жесткостей<br>или приспособлений и укладка их<br>в штабель.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-04-018-<br>11-01|Снятие временных монтажных<br>жесткостей и приспособлений<br>для подъема блоков: масса детали<br>до 1 т, на 1 т|1 т|1. Технический осмотр<br>приспособлений с проверкой<br>размеров. 2. Установка<br>приспособления или монтажных<br>жесткостей на блок с выверкой и<br>подгонкой. 3. Крепление<br>приспособлений к блоку. 4.<br>Снятие временных жесткостей<br>или приспособлений и укладка их<br>в штабель.|3,3|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4 разр.|1<br>1|
|Н-54-04-018-<br>12-01|Снятие временных монтажных<br>жесткостей и приспособлений<br>для подъема блоков: масса детали<br>свыше 1 т, на 1 т|1 т|1. Технический осмотр<br>приспособлений с проверкой<br>размеров. 2. Установка<br>приспособления или монтажных<br>жесткостей на блок с выверкой и<br>подгонкой. 3. Крепление<br>приспособлений к блоку. 4.<br>Снятие временных жесткостей<br>или приспособлений и укладка их<br>в штабель.|0,9|-|2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

385 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Табл**<br><br>|**ица Н-54-04-019**<br>|**Выверка радиационных поверхн**<br>|**остей на**<br>|**грева**||||
|Н-54-04-019|-<br>Выверка панелей экранов и|1 т|1. Установка на постоянные|5,3|-|2-144-03|Монтажник3 разр.|3|
|01-01|радиационных поверхностей||подвески в рабочее положение|||2-144-04|Монтажник 4разр.|2|
||||поверхностей нагрева. 2. Выставка|||2-144-05|Монтажник5 разр.|1|
||||коллекторов в проектное<br>положение с креплением. 3.<br>Выверка блоков по осевым<br>линиям и высотным отметкам с<br>рихтовкой. 4. Стыковка балок<br>поясов жесткости с зачисткой<br>стыков. 5. Снятие временных<br>креплений с пружин. 6.<br>Окончательное регулирование<br>подвесок с установкой<br>монтажного натяга. 7. Выверка<br>шарнирных креплений с<br>креплением к каркасу.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

386 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-019|-<br>Выверка потолочных и|1 т|1. Установка на постоянные|7,7|-|2-144-03|Монтажник3 разр.|3|
|02-01|настенных пароперегревателей и||подвески в рабочее положение|||2-144-04|Монтажник 4разр.|2|
||настенных экономайзеров||поверхностей нагрева. 2. Выставка|||2-144-05|Монтажник 5разр.|1|
||||коллекторов в проектное<br>положение с креплением. 3.<br>Выверка блоков по осевым<br>линиям и высотным отметкам с<br>рихтовкой. 4. Стыковка балок<br>поясов жесткости с зачисткой<br>стыков. 5. Снятие временных<br>креплений с пружин. 6.<br>Окончательное регулирование<br>подвесок с установкой<br>монтажного натяга. 7. Выверка<br>шарнирных креплений с<br>креплением к каркасу.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

387 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-019-|Выверка ширмовых|1 т|1. Установка на постоянные|5,5|-|2-144-03|Монтажник3 разр.|3|
|03-01|пароперегревателей||подвески в рабочее положение|||2-144-04|Монтажник 4разр.|2|
||||поверхностей нагрева. 2. Выставка|||2-144-05|Монтажник 5разр.|1|
||||коллекторов в проектное<br>положение с креплением. 3.<br>Выверка блоков по осевым<br>линиям и высотным отметкам с<br>рихтовкой. 4. Стыковка балок<br>поясов жесткости с зачисткой<br>стыков. 5. Снятие временных<br>креплений с пружин. 6.<br>Окончательное регулирование<br>подвесок с установкой<br>монтажного натяга. 7. Выверка<br>шарнирных креплений с|||2-144-06|Монтажник 6 разр.|1|
||||креплением к каркасу.||||||
||**Таблица Н-54-04**|**-020 Выверка к**|**онвективных поверхностей нагре**|**ва и по**|**двесно**|**й системы**|||
|Н-54-04-020-|Выверка конвективных|1 т|1. Установка блоков в проектное|1,4|-|2-144-03|Монтажник3 разр.|3|
|01-01|поверхностей нагрева,||положение. 2. Выверка блоков по|||2-144-04|Монтажник 4разр.|1|
||устанавливаемых на опоры: с<br>горизонтальным расположением<br>змеевиков||трубной части с установкой шага<br>змеевиков по проектным размерам<br>с рихтовкой.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-020-|Выверка конвективных|1 т|1. Установка блоков в проектное|3,5|-|2-144-03|Монтажник3 разр.|3|
|02-01|поверхностей нагрева,||положение. 2. Выверка блоков по|||2-144-04|Монтажник 4разр.|1|
||устанавливаемых на опоры: с<br>вертикальным расположением<br>змеевиков||трубной части с установкой шага<br>змеевиков по проектным размерам<br>с рихтовкой.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

388 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-020-|Выверка подвесных|1 т|1. Установка блоков в проектное|4,4|-|2-144-03|Монтажник3 разр.|3|
|03-01|конвективных поверхностей||положение. 2. Выверка блоков по|||2-144-04|Монтажник 4разр.|1|
||нагрева, с вертикальным<br>расположением змеевиков||трубной части с установкой шага<br>змеевиков по проектным размерам<br>с рихтовкой. 3. Регулирование<br>подвесок. 4. Срезка временных<br>креплений с блоков пружин. 5.<br>Установка пружин в проектное<br>положение.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-04-020-|Выверка труб подвесной|1 т|1. Установка блоков в проектное|9,3|-|2-144-03|Монтажник3 разр.|3|
|04-01|системы, с вертикальным||положение. 2. Выверка блоков по|||2-144-04|Монтажник 4разр.|1|
||расположением змеевиков||трубной части с установкой шага<br>змеевиков по проектным размерам<br>с рихтовкой. 3. Регулирование<br>подвесок. 4. Срезка временных<br>креплений с блоков пружин. 5.<br>Установка пружин в проектное<br>положение.|||2-144-06|Монтажник 6 разр.|1|
||**Таблица Н-54-0**|**4-021 Установк**|**а защитных деталей на элементы**|**поверх**|**ностей**|**нагрева**|||
|Н-54-04-021-|Установка защитных деталей на|100 кг|1. Комплектование планок с|8,5|-|2-144-04|Монтажник 4 разр.|1|
|01-01|элементы поверхностей нагрева<br>**Таблица Н-54**|**-04-022 Монта**|подгонкой под хомут. 2.<br>Установка защитных планок или<br>уголка с поддерживанием при<br>прихватке к хомуту и<br>дистанционной гребенке.<br>**ж установки для получения собст**|**венного**|**конде**|**нсата**|||
|Н-54-04-022-|Монтаж установки для получения|1 блок|1. Установка блоков на проектную|<br>6,6|-|2-144-03|Монтажник3 разр.|2|
|01-01|собственного конденсата: 1 блок||отметку. 2. Выверка блоков по<br>осям и высотнымотметкам.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

389 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-022-|Монтаж установки для получения|1 блок|1. Установка блоков на проектную|<br>1,2|-|2-144-03|Монтажник3 разр.|2|
|02-01|собственного конденсата: 1 т||отметку. 2. Выверка блоков по<br>осям и высотнымотметкам.|||2-144-06|Монтажник 6 разр.|1|
||**Таблица Н-5**|**4-04-023 Монт**|**аж чугунных ребристых труб водя**|**ного эк**|**онома**|**йзера**|||
|Н-54-04-023-|Монтаж чугунных ребристых|1 труба|1. Раскладка труб по позициям. 2.|1,5|-|2-144-02|Монтажник 2разр.|1|
|01-01|труб водяного экономайзера||Очистка зеркала фланцев. 3.<br>Подъем электролебедкой и<br>установка трубы на место с<br>выверкой. 4. Комплектование<br>соединительных калачей с их<br>осмотром. 5. Подъем и установка<br>соединительных калачей с<br>установкой готовых прокладок.|||2-144-05|Монтажник 5 разр.|1|
||**Т**|**аблица Н-54-04**|**-024 Вальцовка концов труб к ба**|**рабанам**|||||
|Н-54-04-024-|Вальцовка концов труб в|1 конец трубы|1. Замер внутреннего диаметра|0,12|-|2-144-03|Монтажник3 разр.|1|
|01-01|барабанах пневмомашинкой:<br>диаметр труб до 60 мм, толщина<br>стенки до 4 мм||трубы до и после развальцовки с<br>занесением результатов замеров в<br>формуляр. 2. Обезжиривание<br>стенок трубного гнезда и конца<br>трубы. 3. Смазка стенок трубы<br>изнутри. 4. Вальцовка конца<br>трубы. 5. Протирка конца трубы<br>изнутри послевальцовки.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

390 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-024|-<br>Вальцовка концов труб в|1 конец трубы|1. Замер внутреннего диаметра|0,17|-|2-144-03|Монтажник3 разр.|1|
|02-01|барабанах пневмомашинкой:<br>диаметр труб до 60 мм, толщина<br>стенки до 6 мм||трубы до и после развальцовки с<br>занесением результатов замеров в<br>формуляр. 2. Обезжиривание<br>стенок трубного гнезда и конца<br>трубы. 3. Смазка стенок трубы<br>изнутри. 4. Вальцовка конца<br>трубы. 5. Протирка конца трубы<br>изнутри послевальцовки.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-04-024|-<br>Вальцовка концов труб в|1 конец трубы|1. Замер внутреннего диаметра|0,17|-|2-144-03|Монтажник3 разр.|1|
|03-01|барабанах пневмомашинкой:<br>диаметр труб до 89 мм, толщина<br>стенки до 4 мм||трубы до и после развальцовки с<br>занесением результатов замеров в<br>формуляр. 2. Обезжиривание<br>стенок трубного гнезда и конца<br>трубы. 3. Смазка стенок трубы<br>изнутри. 4. Вальцовка конца<br>трубы. 5. Протирка конца трубы<br>изнутри послевальцовки.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-04-024|-<br>Вальцовка концов труб в|1 конец трубы|1. Замер внутреннего диаметра|0,26|-|2-144-03|Монтажник3 разр.|1|
|04-01|барабанах пневмомашинкой:<br>диаметр труб до 89 мм, толщина<br>стенки до 6 мм||трубы до и после развальцовки с<br>занесением результатов замеров в<br>формуляр. 2. Обезжиривание<br>стенок трубного гнезда и конца<br>трубы. 3. Смазка стенок трубы<br>изнутри. 4. Вальцовка конца<br>трубы. 5. Протирка конца трубы<br>изнутри послевальцовки.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

391 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-04-024|-<br>Вальцовка концов труб в|1 конец трубы|1. Замер внутреннего диаметра|0,34|-|2-144-03|Монтажник3 разр.|1|
|05-01|барабанах пневмомашинкой:<br>диаметр труб до 89 мм, толщина<br>стенки до 8 мм||трубы до и после развальцовки с<br>занесением результатов замеров в<br>формуляр. 2. Обезжиривание<br>стенок трубного гнезда и конца<br>трубы. 3. Смазка стенок трубы<br>изнутри. 4. Вальцовка конца<br>трубы. 5. Протирка конца трубы<br>изнутри послевальцовки.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-04-024|-<br>Вальцовка концов труб в|1 конец трубы|1. Замер внутреннего диаметра|0,29|-|2-144-03|Монтажник3 разр.|1|
|06-01|барабанах вручную: диаметр труб<br>до 60 мм, толщина стенки до 4<br>мм||трубы до и после развальцовки с<br>занесением результатов замеров в<br>формуляр. 2. Обезжиривание<br>стенок трубного гнезда и конца<br>трубы. 3. Смазка стенок трубы<br>изнутри. 4. Вальцовка конца<br>трубы. 5. Протирка конца трубы<br>изнутри послевальцовки.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-04-024|-<br>Вальцовка концов труб в|1 конец трубы|1. Замер внутреннего диаметра|0,41|-|2-144-03|Монтажник3 разр.|1|
|07-01|барабанах вручную: диаметр труб<br>до 89 мм, толщина стенки до 4<br>мм||трубы до и после развальцовки с<br>занесением результатов замеров в<br>формуляр. 2. Обезжиривание<br>стенок трубного гнезда и конца<br>трубы. 3. Смазка стенок трубы<br>изнутри. 4. Вальцовка конца<br>трубы. 5. Протирка конца трубы<br>изнутри послевальцовки.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

392 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Таблица Н-54-04-0**|**25 Зачистка вы**|**ступающих концов труб внутри**|**барабан**|**а торцо**|**вой фрезо**|**й**||
|Н-54-04-025-|Зачистка выступающих концов|1 конец трубы|1. Установка торцовой фрезы на|0,07|-|2-144-04|Монтажник 4 разр.|1|
|01-01|труб внутри барабана торцовой<br>фрезой: диаметр труб до 60 мм,<br>толщина стенки до 4 мм||конус пневматической машинки.<br>2. Зачистка торцовой фрезой<br>выступающего конца трубы по<br>контрольномукольцу.||||||
|Н-54-04-025-<br>02-01|Зачистка выступающих концов<br>труб внутри барабана торцовой<br>фрезой: диаметр труб до 60 мм,<br>толщина стенки до 6 мм|1 конец трубы|1. Установка торцовой фрезы на<br>конус пневматической машинки.<br>2. Зачистка торцовой фрезой<br>выступающего конца трубы по<br>контрольномукольцу.|0,1|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-04-025-<br>03-01|Зачистка выступающих концов<br>труб внутри барабана торцовой<br>фрезой: диаметр труб до 89 мм,<br>толщина стенки до 4 мм|1 конец трубы|1. Установка торцовой фрезы на<br>конус пневматической машинки.<br>2. Зачистка торцовой фрезой<br>выступающего конца трубы по<br>контрольномукольцу.|0,09|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-04-025-<br>04-01|Зачистка выступающих концов<br>труб внутри барабана торцовой<br>фрезой: диаметр труб до 89 мм,<br>толщина стенки до 6 мм|1 конец трубы|1. Установка торцовой фрезы на<br>конус пневматической машинки.<br>2. Зачистка торцовой фрезой<br>выступающего конца трубы по<br>контрольномукольцу.|0,14|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-04-025-<br>05-01|Зачистка выступающих концов<br>труб внутри барабана торцовой<br>фрезой: диаметр труб до 89 мм,<br>толщина стенки до 8 мм|1 конец трубы|1. Установка торцовой фрезы на<br>конус пневматической машинки.<br>2. Зачистка торцовой фрезой<br>выступающего конца трубы по<br>контрольномукольцу.|0,19|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

393 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Раздел Н-54-05 Монта**|**ж воздухоподог**|**ревателей, обдувочных устройств**|**и пыле**|**газово**|**здухопров**|**одов**||
||**Табл**|**ица Н-54-05-00**|**1 Монтаж трубчатых воздухоподо**|**греват**|**елей**||||
|Н-54-05-001-|Технический осмотр секций|1 т|1. Осмотр секций и мест приварки|1,2|-|2-144-02|Монтажник 2разр.|1|
|01-01|||труб к трубным доскам. 2.|||2-144-04|Монтажник 4разр.|1|
||||Проверка геометрических<br>размеровсекций.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-001-|Сборка блоков секций, на 1|1 секция|1. Комплектование секций. 2.|1,8|-|2-144-03|Монтажник3 разр.|2|
|02-01|секцию||Сборка секций в блоки с|||2-144-04|Монтажник 4разр.|1|
||||припасовкой к смежной секции,<br>выверкой и поддерживанием при<br>креплениисваркой.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-001-|Сборка блоков секций, на 1 т|1 т|1. Комплектование секций. 2.|0,25|-|2-144-03|Монтажник3 разр.|2|
|03-01|||Сборка секций в блоки с|||2-144-04|Монтажник 4разр.|1|
||||припасовкой к смежной секции,<br>выверкой и поддерживанием при<br>креплениисваркой.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-001-|Установка секций или блоков, на|1 секция или|1. Подъем мостовым краном и|3,1|-|2-144-03|Монтажник3 разр.|2|
|04-01|1 секцию или блок|блок|установка секций на место. 2.|||2-144-04|Монтажник 4разр.|1|
||||Выверка установленной секции и<br>припасовка ее к смежной секции с<br>поддерживанием при прихватке<br>сваркой.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-001-|Установка секций или блоков, на|1 т|1. Подъем мостовым краном и|0,46|-|2-144-03|Монтажник3 разр.|2|
|05-01|1 т||установка секций на место. 2.|||2-144-04|Монтажник 4разр.|1|
||||Выверка установленной секции и<br>припасовка ее к смежной секции с<br>поддерживанием при прихватке<br>сваркой.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

394 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-001-|Установка компенсаторов из|1 м|1. Комплектование деталей и|1,8|-|2-144-03|Монтажник3 разр.|1|
|06-01|отдельных деталей||технический осмотр. 2. Подъем<br>деталей к месту установки. 3.<br>Разметка места установки. 4.<br>Установка деталей по месту со<br>стыковкой и поддерживанием при<br>прихватке сваркой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-05-001-|Установка компенсаторов в сборе|1 м|1. Комплектование деталей и|0,52|-|2-144-03|Монтажник3 разр.|1|
|07-01|||технический осмотр. 2. Подъем<br>деталей к месту установки. 3.<br>Разметка места установки. 4.<br>Установка деталей по месту со<br>стыковкой и поддерживанием при<br>прихватке сваркой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-05-001-|Установка уплотнителей и|1 м|1. Комплектование деталей и|0,66|-|2-144-03|Монтажник3 разр.|1|
|08-01|дефлекторов||технический осмотр. 2. Подъем<br>деталей к месту установки. 3.<br>Разметка места установки. 4.<br>Установка деталей по месту со<br>стыковкой и поддерживанием при<br>прихватке сваркой.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-05-001-|Установка перегородок|1 м2|1. Комплектование деталей и|5|-|2-144-03|Монтажник3 разр.|1|
|09-01|||технический осмотр. 2. Подъем<br>деталей к месту установки. 3.<br>Разметка места установки. 4.<br>Установка деталей по месту со<br>стыковкой и поддерживанием при<br>прихватке сваркой.|||2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

395 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-001-|Установка поворотных заслонок|1 т|1. Проверка деталей поворотных|3,5|-|2-144-03|Монтажник3 разр.|2|
|10-01|||заслонок. 2. Подъем и установка<br>заслонок. 3. Установка на валы<br>тяг, рычагов и закрепление их<br>болтами. 4. Выверка собранных<br>поворотных заслонок и<br>регулировка их.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-001-<br>11-01|Установка насадок на сборочной<br>площадке|100 шт|1. Установка насадок в конец<br>трубы.2.Выправкаоправкой.|2,4|-|2-144-02|Монтажник 2 разр.|1|
|Н-54-05-001-|Установка насадок на месте|100 шт|1. Установка насадок в конец|4|-|2-144-03|Монтажник 3 разр.|1|
|12-01|монтажа||трубы.2.Выправкаоправкой.||||||
||**Таблиц**|**а Н-54-05-002**|**Монтаж регенеративных воздухоп**|**одогрев**|**ателей**||||
|Н-54-05-002-|Комплектование и технический|1 т|1. Комплектование узлов и|1,7|-|2-144-03|Монтажник3 разр.|3|
|01-01|осмотр оборудования||деталей оборудования по маркам.|||2-144-04|Монтажник 4разр.|2|
||||2. Снятие упаковки с зачисткой|||2-144-05|Монтажник5 разр.|1|
||||мест среза. 3. Проверка узлов и<br>деталей на соответствие<br>технической документации. 4.<br>Снятиеконсервации.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

396 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-002-|Проверка фундамента|1 аппарат|1. Наружный осмотр фундамента.|11,5|-|2-144-03|Монтажник3 разр.|2|
|02-01|воздухоподогревателя с<br>диаметром ротора до 6,8 м||2. Натягивание струн и нанесение<br>рисок основных осей фундамента.<br>3. Проверка расположения осей<br>фундамента по отношению к осям<br>колонн здания. 4. Проверка<br>высотных отметок фундамента. 5.<br>Участие при занесении<br>полученных результатов в<br>монтажный формуляр. 6. Снятие<br>струн, отвесов и других<br>приспособлений для<br>воздухоподогревателя.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-002-|Проверка фундамента|1 аппарат|1. Наружный осмотр фундамента.|16,5|-|2-144-03|Монтажник3 разр.|2|
|03-01|воздухоподогревателя с<br>диаметром ротора до 9,8 м||2. Натягивание струн и нанесение<br>рисок основных осей фундамента.<br>3. Проверка расположения осей<br>фундамента по отношению к осям<br>колонн здания. 4. Проверка<br>высотных отметок фундамента. 5.<br>Участие при занесении<br>полученных результатов в<br>монтажный формуляр. 6. Снятие<br>струн, отвесов и других<br>приспособлений для<br>воздухоподогревателя.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

397 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-002-|Проверка фундамента|1 аппарат|1. Наружный осмотр фундамента.|25|-|2-144-03|Монтажник3 разр.|2|
|04-01|воздухоподогревателя с<br>диаметром ротора до 14,5 м||2. Натягивание струн и нанесение<br>рисок основных осей фундамента.<br>3. Проверка расположения осей<br>фундамента по отношению к осям<br>колонн здания. 4. Проверка<br>высотных отметок фундамента. 5.<br>Участие при занесении<br>полученных результатов в<br>монтажный формуляр. 6. Снятие<br>струн, отвесов и других<br>приспособлений для<br>воздухоподогревателя.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-002-|Подготовка опорных плит и|1 т|1. Очистка плит от смазки. 2.|3,3|-|2-144-02|Монтажник 2разр.|1|
|05-01|подушек к установке||Проверка размеров. 3. Промывка|||2-144-03|Монтажник3 разр.|1|
||||плит соляркой.|||2-144-04|Монтажник 4разр.|1|
|Н-54-05-002-|Установка опорных плит и|1 марка|1. Подготовка к установке с|2,1|-|2-144-02|Монтажник 2разр.|1|
|06-01|подушек, на 1 марку||проверкой размеров и очисткой. 2.|||2-144-03|Монтажник3 разр.|1|
||||Установка плит и подушек на<br>фундамент с выверкой по<br>гидроуровню.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-05-002-|Установка опорных плит и|1 т|1. Подготовка к установке с|13,5|-|2-144-02|Монтажник 2разр.|1|
|07-01|подушек, на 1 т||проверкой размеров и очисткой. 2.|||2-144-03|Монтажник3 разр.|1|
||||Установка плит и подушек на<br>фундамент с выверкой по<br>гидроуровню.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-05-002-|Сборка опорных балок, на 1|1 марка|1. Установка частей балок на|4,5|-|2-144-03|Монтажник3 разр.|2|
|08-01|марку||подготовленное место. 2. Сборка|||2-144-04|Монтажник 4разр.|2|
||||балок с зачисткой стыков и<br>стыковочных пластин. 3. Выверка<br>и крепление.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

398 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-002-|Сборка опорных балок, на 1 т|1 т|1. Установка частей балок на|3|-|2-144-03|Монтажник3 разр.|2|
|09-01|||подготовленное место. 2. Сборка|||2-144-04|Монтажник 4разр.|2|
||||балок с зачисткой стыков и<br>стыковочных пластин. 3. Выверка<br>и крепление.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-002-|Установка опорных балок: с|1 марка или|1. Установка балок с|15,5|-|2-144-03|Монтажник3 разр.|2|
|10-01|ограничителями предельного|блок|предварительной выверкой. 2.|||2-144-04|Монтажник 4разр.|2|
||смещения нижних балок, на 1<br>марку или блок||Снятие временных деталей. 3.<br>Выверка балок и закрепление. 4.<br>Установка ограничителей<br>предельного смещения.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-002-|Установка опорных балок: с|1 т|1. Установка балок с|2,7|-|2-144-03|Монтажник3 разр.|2|
|11-01|ограничителями предельного||предварительной выверкой. 2.|||2-144-04|Монтажник 4разр.|2|
||смещения нижних балок, на 1 т||Снятие временных деталей. 3.<br>Выверка балок и закрепление. 4.<br>Установка ограничителей<br>предельного смещения.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-002-|Установка опорных балок: с|1 марка или|1. Установка балок с|23|-|2-144-03|Монтажник3 разр.|2|
|12-01|ограничителями предельного|блок|предварительной выверкой. 2.|||2-144-04|Монтажник 4разр.|2|
||смещения верхних балок, на 1<br>марку или блок||Снятие временных деталей. 3.<br>Выверка балок и закрепление. 4.<br>Установка ограничителей<br>предельного смещения.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-002-|Установка опорных балок: с|1 т|1. Установка балок с|4,1|-|2-144-03|Монтажник3 разр.|2|
|13-01|ограничителями предельного||предварительной выверкой. 2.|||2-144-04|Монтажник 4разр.|2|
||смещения верхних балок, на 1 т||Снятие временных деталей. 3.<br>Выверка балок и закрепление. 4.<br>Установка ограничителей<br>предельного смещения.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

399 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-002-|Технический осмотр верхней и|1 опора|1. Разборка опор. 2. Осмотр и|8|-|2-144-03|Монтажник3 разр.|1|
|14-01|нижней подшипниковых опор, на||проверка всех деталей. 3. Очистка|||2-144-04|Монтажник 4разр.|1|
||1 опору||подшипников от консервирующей<br>смазки. 4. Проверка на отсутствие<br>забоин и трещин. 5. Проверка<br>сочленений с корпусом (для<br>верхней опоры). 6. Сборка опор. 7.<br>Смазка подшипников. 8. Проверка<br>состояния соединительных муфт,<br>шпонок и канавокдля них.|<br> <br>||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-002-|Технический осмотр верхней и|1 т|1. Разборка опор. 2. Осмотр и|7|-|2-144-03|Монтажник3 разр.|1|
|15-01|нижней подшипниковых опор, на||проверка всех деталей. 3. Очистка|||2-144-04|Монтажник 4разр.|1|
||1 т||подшипников от консервирующей<br>смазки. 4. Проверка на отсутствие<br>забоин и трещин. 5. Проверка<br>сочленений с корпусом (для<br>верхней опоры). 6. Сборка опор. 7.<br>Смазка подшипников. 8. Проверка<br>состояния соединительных муфт,<br>шпонок и канавокдля них.|<br> <br>||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-002-|Монтаж верхних и нижних|1 опора|1. Установка деталей опоры по|10|-|2-144-03|Монтажник3 разр.|2|
|16-01|подшипниковых опор, масса опор||месту с необходимыми|||2-144-04|Монтажник 4разр.|2|
||до 1 т, на 1 опору||подкладками и прокладками. 2.<br>Установка сферического<br>подшипника. 3. Набивка<br>сальников. 4. Выверка и<br>закрепление установленной<br>опоры.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

400 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-002-|Монтаж верхних и нижних|1 т|1. Установка деталей опоры по|35|-|2-144-03|Монтажник3 разр.|2|
|17-01|подшипниковых опор, масса опор||месту с необходимыми|||2-144-04|Монтажник 4разр.|2|
||до 1 т, на 1 т||подкладками и прокладками. 2.<br>Установка сферического<br>подшипника. 3. Набивка<br>сальников. 4. Выверка и<br>закрепление установленной<br>опоры.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-002-|Монтаж верхних и нижних|1 опора|1. Установка деталей опоры по|40|-|2-144-03|Монтажник3 разр.|2|
|18-01|подшипниковых опор, масса опор||месту с необходимыми|||2-144-04|Монтажник 4разр.|2|
||свыше 1 т, на 1 опору||подкладками и прокладками. 2.<br>Установка сферического<br>подшипника. 3. Набивка<br>сальников. 4. Выверка и<br>закрепление установленной<br>опоры.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-002-|Монтаж верхних и нижних|1 т|1. Установка деталей опоры по|12|-|2-144-03|Монтажник3 разр.|2|
|19-01|подшипниковых опор, масса опор||месту с необходимыми|||2-144-04|Монтажник 4разр.|2|
||свыше 1 т, на 1 т||подкладками и прокладками. 2.<br>Установка сферического<br>подшипника. 3. Набивка<br>сальников. 4. Выверка и<br>закрепление установленной<br>опоры.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-002-|Проверка вала на биение|1 т|1. Расконсервация вала. 2.|2|-|2-144-03|Монтажник3 разр.|1|
|20-01|||Установка вала на|||2-144-04|Монтажник 4разр.|1|
||||приспособление. 3. Установка<br>стоек для индикатора. 4. Проверка<br>валаротора набиение.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 



401 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-002-|Сборка блока ротора, на 1 марку|1 марка|1. Сборка частей ротора в блок с|5|-|2-144-03|Монтажник3 разр.|2|
|21-01|||установкой соединительных|||2-144-04|Монтажник 4разр.|1|
||||деталей. 2. Выверка собранного<br>блока с замером необходимых<br>размеров и составлением<br>формуляра.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-002-|Сборка блока ротора, на 1 т|1 т|1. Сборка частей ротора в блок с|2,9|-|2-144-03|Монтажник3 разр.|2|
|22-01|||установкой соединительных|||2-144-04|Монтажник 4разр.|1|
||||деталей. 2. Выверка собранного<br>блока с замером необходимых<br>размеров и составлением<br>формуляра.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-002-|Установка блока ротора|1 блок|1. Установка блока ротора с валом|55|-|2-144-03|Монтажник3 разр.|2|
|23-01|||по месту. 2. Монтаж соедини|||2-144-04|Монтажник 4разр.|2|
||||тельных деталей и дистанционных<br>перегородок. 3. Снятие временных<br>деталей жесткостей с зачисткой<br>мест срезов заподлицо. 4. Выверка<br>блока с проверкой вала на<br>вертикальность и ротора на<br>биение с заготовкой и установкой<br>необходимых подкладок.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

402 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-002-|Установка блока ротора, на 1 т|1 т|1. Установка блока ротора с валом|0,8|-|2-144-03|Монтажник3 разр.|2|
|24-01|||по месту. 2. Монтаж соедини|||2-144-04|Монтажник 4разр.|2|
||||тельных деталей и дистанционных<br>перегородок. 3. Снятие временных<br>деталей жесткостей с зачисткой<br>мест срезов заподлицо. 4. Выверка<br>блока с проверкой вала на<br>вертикальность и ротора на<br>биение с заготовкой и установкой<br>необходимых подкладок.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-002-|Контрольная сборка крышек, на 1|1 марка|1. Установка крышек на|26|-|2-144-03|Монтажник3 разр.|2|
|25-01|марку||приспособление. 2. Сборка|||2-144-04|Монтажник 4разр.|2|
||||крышек с выверкой и установкой<br>соединительных деталей. 3.<br>Проверка совпадения отверстия<br>под болтовые соединения. 4.<br>Разболчивание болтов. 5. Разборка<br>крышек и подготовка их к<br>монтажу.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-002-|Контрольная сборка крышек, на 1|1 т|1. Установка крышек на|4,2|-|2-144-03|Монтажник3 разр.|2|
|26-01|т||приспособление. 2. Сборка<br>крышек с выверкой и установкой<br>соединительных деталей. 3.<br>Проверка совпадения отверстия<br>под болтовые соединения. 4.<br>Разболчивание болтов. 5. Разборка<br>крышек и подготовка их к<br>монтажу.|||2-144-04 <br>2-144-06|Монтажник 4разр.<br>Монтажник 6 разр.|2<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

403 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-002-|Монтаж крышек, на 1 марку|1 марка|1. Строповка и подъем крышек. 2.|25|-|2-144-03|Монтажник3 разр.|2|
|27-01|||Установка в проектное положение|||2-144-04|Монтажник 4разр.|2|
||||с выверкой и установкой<br>прокладок. 3. Крепление крышек.<br>4. Снятие временных деталей<br>жесткостей с зачисткой мест среза<br>заподлицо.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-002-|Монтаж крышек, на 1 т|1 т|1. Строповка и подъем крышек. 2.|3,6|-|2-144-03|Монтажник3 разр.|2|
|28-01|||Установка в проектное положение|||2-144-04|Монтажник 4разр.|2|
||||с выверкой и установкой<br>прокладок. 3. Крепление крышек.<br>4. Снятие временных деталей<br>жесткостей с зачисткой мест среза|||2-144-06|Монтажник 6 разр.|1|
||||заподлицо.||||||
|Н-54-05-002-|Монтаж стоек каркаса, на 1 марку|1 марка|1. Установка стоек каркаса по|6,3|-|2-144-03|Монтажник3 разр.|2|
|29-01|||месту. 2. Выверка и закрепление.|||2-144-04|Монтажник 4разр.|2|
|||||||2-144-05|Монтажник5 разр.|1|
|Н-54-05-002-|Монтаж стоек каркаса, на 1 т|1 т|1. Установка стоек каркаса по|1,1|-|2-144-03|Монтажник3 разр.|2|
|30-01|||месту. 2. Выверка и закрепление.|||2-144-04|Монтажник 4разр.|2|
|||||||2-144-05|Монтажник 5разр.|1|
|Н-54-05-002-|Монтаж цилиндрической части|1 щит|1. Монтаж щитов обшивки кожуха|<br>3,6|-|2-144-03|Монтажник3 разр.|2|
|31-01|кожуха, на 1 щит||с установкой уплотняющих|||2-144-04|Монтажник 4разр.|2|
||||пластин. 2. Крепление болтами с<br>укладкой асбестовогошнура.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-002-|Монтаж цилиндрической части|1 т|1. Монтаж щитов обшивки кожуха|<br>6,3|-|2-144-03|Монтажник3 разр.|2|
|32-01|кожуха, на 1 т||с установкой уплотняющих|||2-144-04|Монтажник 4разр.|2|
||||пластин. 2. Крепление болтами с<br>укладкой асбестовогошнура.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

404 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-002-|Установка суппорта для проточки|1 суппорт|1. Установка станины под суппорт|12,5|-|2-144-03|Монтажник3 разр.|1|
|33-01|фланцев||с выверкой и закреплением. 2.<br>Установка суппорта. 3. Снятие<br>суппорта и станины по окончании<br>проточкифланцев.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-002-|Проточка фланцев, на 1 фланец|1 фланец|1. Поднятие крышки. 2. Снятие|68|-|2-144-03|Монтажник3 разр.|1|
|34-01|||уплотнительных колодок. 3.|||2-144-04|Монтажник 4разр.|1|
||||Проточка фланца со снятием<br>стружки на толщину до 10 мм. 4.<br>Проверка поверхности при<br>вращении ротора вручную. 5.<br>Установка уплотнительных<br>колодок.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-002-|Проточка фланцев, на 1 м|1 м проточки|1. Поднятие крышки. 2. Снятие|0,42|-|2-144-03|Монтажник3 разр.|1|
|35-01|проточки||уплотнительных колодок. 3.|||2-144-04|Монтажник 4разр.|1|
||||Проточка фланца со снятием<br>стружки на толщину до 10 мм. 4.<br>Проверка поверхности при<br>вращении ротора вручную. 5.<br>Установка уплотнительных<br>колодок.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-002-|Установка деталей|100 кг|1. Снятие стружки с концов|11,5|-|2-144-03|Монтажник3 разр.|1|
|36-01|периферийного уплотнения||периферийного уплотнения с<br>подгонкой уплотнений и клиньев<br>по отверстиям. 2.<br>Разметка,вырезка и зачистка<br>прокладок и пластин. 3. Установка<br>шайбнаболты иобтяжкаболтов.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

405 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-002-|Подгонка зазоров периферийного|100 кг|1. Выемка колодки из гнезда. 2.|3,5|-|2-144-03|Монтажник3 разр.|1|
|37-01|уплотнения||Зачистка двух сторон колодок|||2-144-04|Монтажник 4разр.|1|
||||шлифовальной машинкой. 3.<br>Установка колодок в гнезде.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-002-|Монтаж уплотнений по валу|100 кг|1. Проверка деталей уплотнения и|13,5|-|2-144-03|Монтажник3 разр.|1|
|38-01|||подготовка их к монтажу. 2.|||2-144-04|Монтажник 4разр.|1|
||||Установка деталей уплотнения,<br>выверка изакрепление.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-002-|Установка полос радиальных и|100 кг|1. Проверка рабочей плоскости|19,5|-|2-144-03|Монтажник3 разр.|1|
|39-01|аксиальных уплотнений||полос. 2. Заготовка асбестовых|||2-144-04|Монтажник 4разр.|1|
||||прокладок. 3. Установка<br>радиальных полос. 4. Установка<br>аксиальных полос.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-002-|Установка цевочного обода|1 м окружности|1. Подбор деталей цевочного|1,7|-|2-144-03|Монтажник3 разр.|1|
|40-01|||обода. 2. Установка деталей в|||2-144-04|Монтажник 4разр.|1|
||||пазы ротора с предварительной<br>сборкой. 3. Крепление цевочного<br>обода нароторе цевками.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-002-|Окончательная выверка|1 м окружности|1. Замер шага между цевками. 2.|6,1|-|2-144-03|Монтажник3 разр.|1|
|41-01|цевочного обода||Регулирование цевок с помощью|||2-144-04|Монтажник 4разр.|1|
||||домкрата и болтов. 3. Смазка<br>цевок солидолом и установка<br>кронштейнов и втулок. 4.<br>Проверка цевочного зацепления с<br>прокручиванием ротора. 5.<br>Установка и снятие ограничителей<br>положенияцевочного обода.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

406 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-002-|Набивка ротора пакетами сверху|1 т|1. Раскладка пакетов по маркам. 2.|3|-|2-144-03|Монтажник3 разр.|1|
|42-01|||Установка пакетов полукоз-ловым|||2-144-04|Монтажник 4разр.|1|
||||краном и отдельных<br>нагревательных листов между<br>пакетами с прокручиванием<br>ротора вручную. 3. Открытие и<br>закрытиелюков.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-002-|Набивка ротора пакетами через|1 т|1. Раскладка пакетов по маркам. 2.|<br>3,7|-|2-144-03|Монтажник3 разр.|1|
|43-01|боковые люки||Установка пакетов полукоз-ловым|||2-144-04|Монтажник 4разр.|1|
||||краном и отдельных<br>нагревательных листов между<br>пакетами с прокручиванием<br>ротора вручную. 3. Открытие и<br>закрытиелюков.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-002-|Установка подъемного|1 механизм|1. Распаковка и наружный осмотр|20|-|2-144-03|Монтажник3 разр.|2|
|44-01|механизма, на 1 механизм||механизма. 2. Открытие крышек,|||2-144-04|Монтажник 4разр.|2|
||||внутренний осмотр механизмов,<br>нанесениесмазки, закрытие<br>крышек. 3. Разметка мест<br>установки. 4. Сверление<br>отверстий, нарезка резьбы. 5.<br>Установка механизмов с выверкой<br>и закреплением. 6. Установка<br>штанг и рычагов. 7. Опробование<br>привода.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

407 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-002-|Установка подъемного|1 т|1. Распаковка и наружный осмотр|19|-|2-144-03|Монтажник3 разр.|2|
|45-01|механизма, на 1 т||механизма. 2. Открытие крышек,|||2-144-04|Монтажник 4разр.|2|
||||внутренний осмотр механизмов,<br>нанесениесмазки, закрытие<br>крышек. 3. Разметка мест<br>установки. 4. Сверление<br>отверстий, нарезка резьбы. 5.<br>Установка механизмов с выверкой<br>и закреплением. 6. Установка<br>штанг и рычагов. 7. Опробование<br>привода.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-002-|Предмонтажная проверка|1 редуктор|1. Снятие крышки. 2. Осмотр и|9,8|-|2-144-03|Монтажник3 разр.|1|
|46-01|редуктора||промывка деталей. 3. Нанесение|||2-144-04|Монтажник 4разр.|1|
||||смазки. 4. Закрытие крышки.|||2-144-05|Монтажник5 разр.|1|
|Н-54-05-002-|Монтаж привода, на 1 привод|1 привод|1. Подъем, установка и выверка|31|-|2-144-03|Монтажник3 разр.|2|
|47-01|||опорной рамы привода и<br>редуктора. 2. Центровка и выверка<br>привода и редуктора с<br>закреплением его. 3. Зачистка и<br>установка крестовин и<br>полумуфты. 4. Присоединение и<br>центровка электропривода с<br>редуктором. 5. Заливка масла в<br>редуктор. 6. Опробование насоса<br>смазки редуктора. 7. Установка<br>ограждений. 8. Опробование<br>привода.|||2-144-04 <br>2-144-06|Монтажник 4разр.<br>Монтажник 6 разр.|2<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

408 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-002-|Монтаж привода, на 1 т|1 т|1. Подъем, установка и выверка|28|-|2-144-03|Монтажник3 разр.|2|
|48-01|||опорной рамы привода и|||2-144-04|Монтажник 4разр.|2|
||||редуктора. 2. Центровка и выверка<br>привода и редуктора с<br>закреплением его. 3. Зачистка и<br>установка крестовин и<br>полумуфты. 4. Присоединение и<br>центровка электропривода с<br>редуктором. 5. Заливка масла в<br>редуктор. 6. Опробование насоса<br>смазки редуктора. 7. Установка<br>ограждений. 8. Опробование<br>привода.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-002-|Окончательное регулирование|1 т|1. Регулирование зазоров|85|-|2-144-03|Монтажник3 разр.|1|
|49-01|уплотнений||уплотнения с выемкой колодок из|||2-144-04|Монтажник 4разр.|1|
||||гнезда, зачисткой их<br>шлифовальной машинкой и<br>установкой колодок в гнездо.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-002-|Монтаж маслонасосной станции|1 станция|1. Комплектование и технический|250|-|2-144-03|Монтажник3 разр.|2|
|50-01|||осмотр оборудования и|||2-144-04|Монтажник 4разр.|2|
||||трубопроводов. 2. Монтаж<br>оборудования.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-002-|Обкатка воздухоподогревателя и|1 аппарат|1. Закрытие всех люков со|70|-|2-144-03|Монтажник3 разр.|2|
|51-01|сдача его заказчику, на 1 аппарат||смазкой болтов. 2. Внешний|||2-144-04|Монтажник 4разр.|2|
||||осмотр подогревателя перед<br>пуском. 3. Проверка работы<br>подогревателя на холостом ходу.<br>4. Обкатка подогревателя при<br>нагрузке холодным воздухом и<br>отходящими газами.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

409 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-002-|Обкатка воздухоподогревателя и|1 т|1. Закрытие всех люков со|0,25|-|2-144-03|Монтажник3 разр.|2|
|52-01|сдача его заказчику, на 1 т||смазкой болтов. 2. Внешний|||2-144-04|Монтажник 4разр.|2|
||||осмотр подогревателя перед<br>пуском. 3. Проверка работы<br>подогревателя на холостом ходу.<br>4. Обкатка подогревателя при<br>нагрузке холодным воздухом и<br>отходящими газами.|||2-144-06|Монтажник 6 разр.|1|
|||**Таблица Н-54**|**-05-003 Монтаж обдувочных аппа**|**ратов**|||||
|Н-54-05-003-|Монтаж обдувочных аппаратов:|1 аппарат|1. Комплектование узлов и|6|-|2-144-03|Монтажник3 разр.|1|
|01-01|для обдувки труб радиационных||деталей обдувочных аппаратов по|||2-144-04|Монтажник 4разр.|1|
||поверхностей нагрева (экранов и<br>ширмовых пароперегревателей)||маркам и чертежам. 2. Установка<br>опорных конструкций с выверкой<br>и креплением. 3. Установка,<br>выверка и закрепление аппарата и<br>привода с предварительной<br>ревизией аппарата, разметкой и<br>сверлением отверстий для<br>крепления аппарата и привода. 4.<br>Проверка работы аппарата и<br>привода.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

410 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-003-|Монтаж обдувочных аппаратов:|1 т|1. Комплектование узлов и|63|-|2-144-03|Монтажник3 разр.|1|
|02-01|для обдувки труб радиационных||деталей обдувочных аппаратов по|||2-144-04|Монтажник 4разр.|1|
||поверхностей нагрева (экранов и<br>ширмовых пароперегревателей),<br>на 1 т||маркам и чертежам. 2. Установка<br>опорных конструкций с выверкой<br>и креплением. 3. Установка,<br>выверка и закрепление аппарата и<br>привода с предварительной<br>ревизией аппарата, разметкой и<br>сверлением отверстий для<br>крепления аппарата и привода. 4.<br>Проверка работы аппарата и<br>привода.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-003-|Монтаж обдувочных аппаратов:|1 аппарат|1. Комплектование узлов и|26|-|2-144-03|Монтажник3 разр.|1|
|03-01|для обдувки труб<br>конвективныхповерхностей<br>нагрева (конвективных<br>пароперегревателей,переходных<br>зон и регенеративных<br>воздухоподогревателей), на 1<br>аппарат||деталей обдувочных аппаратов по<br>маркам и чертежам. 2. Установка<br>опорных конструкций с выверкой<br>и креплением. 3. Установка,<br>выверка и закрепление аппарата и<br>привода с предварительной<br>ревизией аппарата, разметкой и<br>сверлением отверстий для<br>крепления аппарата и привода. 4.<br>Проверка работы аппарата и<br>привода.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

411 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-003|-<br>Монтаж обдувочных аппаратов:|1 т|1. Комплектование узлов и|56|-|2-144-03|Монтажник3 разр.|1|
|04-01|для обдувки труб||деталей обдувочных аппаратов по|||2-144-04|Монтажник 4разр.|1|
||конвективныхповерхностей<br>нагрева (конвективных<br>пароперегревателей,переходных<br>зон и регенеративных<br>воздухоподогревателей), на 1 т||маркам и чертежам. 2. Установка<br>опорных конструкций с выверкой<br>и креплением. 3. Установка,<br>выверка и закрепление аппарата и<br>привода с предварительной<br>ревизией аппарата, разметкой и<br>сверлением отверстий для<br>крепления аппарата и привода. 4.<br>Проверка работы аппарата и<br>привода.|||2-144-05|Монтажник 5 разр.|1|
||**Табл**|**ица Н-54-05-00**|**4 Монтаж установки дробеструйн**|**ой очис**|**тки**||||
|Н-54-05-004|-<br>Установка бункеров дроби и|1 блок|1. Комплектование деталей. 2.|2,7|-|2-144-03|Монтажник3 разр.|1|
|01-01|дробеуловителя: на сборочной||Установка по месту бункера,|||2-144-04|Монтажник 4разр.|1|
||площадке, на 1 блок||питателя дроби, эжектора,<br>дробеуловителя, сепаратора, течек<br>и других деталей с выверкой и<br>креплением.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-004|-<br>Установка бункеров дроби и|1 блок|1. Комплектование деталей. 2.|3,5|-|2-144-03|Монтажник3 разр.|1|
|02-01|дробеуловителя: на месте||Установка по месту бункера,|||2-144-04|Монтажник 4разр.|1|
||монтажа, на 1 блок||питателя дроби, эжектора,<br>дробеуловителя, сепаратора, течек<br>и других деталей с выверкой и<br>креплением.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-004|-<br>Установка бункеров дроби и|1 т|1. Комплектование деталей. 2.|19,5|-|2-144-03|Монтажник3 разр.|1|
|03-01|дробеуловителя: на сборочной||Установка по месту бункера,|||2-144-04|Монтажник 4разр.|1|
||площадке, на 1 т||питателя дроби, эжектора,<br>дробеуловителя, сепаратора, течек<br>и других деталей с выверкой и<br>креплением.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

412 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-004-|Установка бункеров дроби и|1 т|1. Комплектование деталей. 2.|25|-|2-144-03|Монтажник3 разр.|1|
|04-01|дробеуловителя: на месте||Установка по месту бункера,|||2-144-04|Монтажник 4разр.|1|
||монтажа, на 1 т||питателя дроби, эжектора,<br>дробеуловителя, сепаратора, течек<br>и других деталей с выверкой и<br>креплением.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-004-|Установка питателей дроби,|1 блок|1. Комплектование деталей. 2.|2,4|-|2-144-03|Монтажник3 разр.|1|
|05-01|сепаратора: на сборочной||Установка по месту бункера,|||2-144-04|Монтажник 4разр.|1|
||площадке||питателя дроби, эжектора,<br>дробеуловителя, сепаратора, течек<br>и других деталей с выверкой и<br>креплением.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-004-|Установка питателей дроби,|1 блок|1. Комплектование деталей. 2.|3,1|-|2-144-03|Монтажник3 разр.|1|
|06-01|сепаратора: на месте монтажа||Установка по месту бункера,|||2-144-04|Монтажник 4разр.|1|
||||питателя дроби, эжектора,<br>дробеуловителя, сепаратора, течек<br>и других деталей с выверкой и<br>креплением.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-004-|Установка эжектора или|1 эжектор|1. Комплектование деталей. 2.|3,5|-|2-144-03|Монтажник3 разр.|1|
|07-01|пневморазбрасывателя: на||Установка по месту бункера,|||2-144-04|Монтажник 4разр.|1|
||сборочной площадке||питателя дроби, эжектора,<br>дробеуловителя, сепаратора, течек<br>и других деталей с выверкой и<br>креплением.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-004-|Установка эжектора или|1 эжектор|1. Комплектование деталей. 2.|4,5|-|2-144-03|Монтажник3 разр.|1|
|08-01|пневморазбрасывателя: на месте||Установка по месту бункера,|||2-144-04|Монтажник 4разр.|1|
||монтажа||питателя дроби, эжектора,<br>дробеуловителя, сепаратора, течек<br>и других деталей с выверкой и<br>креплением.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

413 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-004-|Ревизия эжектора: на сборочной|1 эжектор|1. Комплектование деталей. 2.|2,7|-|2-144-03|Монтажник3 разр.|1|
|09-01|площадке||Установка по месту бункера,|||2-144-04|Монтажник 4разр.|1|
||||питателя дроби, эжектора,<br>дробеуловителя, сепаратора, течек<br>и других деталей с выверкой и<br>креплением.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-004-|Ревизия эжектора: на месте|1 эжектор|1. Комплектование деталей. 2.|3,5|-|2-144-03|Монтажник3 разр.|1|
|10-01|монтажа||Установка по месту бункера,|||2-144-04|Монтажник 4разр.|1|
||||питателя дроби, эжектора,<br>дробеуловителя, сепаратора, течек<br>и других деталей с выверкой и<br>креплением.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-004-|Установка нижней воронки с|1 блок|1. Комплектование деталей. 2.|6,7|-|2-144-03|Монтажник3 разр.|1|
|11-01|сеткой: на сборочной площадке||Установка по месту бункера,|||2-144-04|Монтажник 4разр.|1|
||||питателя дроби, эжектора,<br>дробеуловителя, сепаратора, течек<br>и других деталей с выверкой и<br>креплением.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-004-|Установка нижней воронки с|1 блок|1. Комплектование деталей. 2.|8,7|-|2-144-03|Монтажник3 разр.|1|
|12-01|сеткой: на месте монтажа||Установка по месту бункера,|||2-144-04|Монтажник 4разр.|1|
||||питателя дроби, эжектора,<br>дробеуловителя, сепаратора, течек<br>и других деталей с выверкой и<br>креплением.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-004-|Установка верхней воронки с|1 блок|1. Комплектование деталей. 2.|7,2|-|2-144-03|Монтажник3 разр.|1|
|13-01|сеткой: на сборочной площадке||Установка по месту бункера,|||2-144-04|Монтажник 4разр.|1|
||||питателя дроби, эжектора,<br>дробеуловителя, сепаратора, течек<br>и других деталей с выверкой и<br>креплением.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

414 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-004|-<br>Установка верхней воронки с|1 блок|1. Комплектование деталей. 2.|9,4|-|2-144-03|Монтажник3 разр.|1|
|14-01|сеткой: на месте монтажа||Установка по месту бункера,|||2-144-04|Монтажник 4разр.|1|
||||питателя дроби, эжектора,<br>дробеуловителя, сепаратора, течек<br>и других деталей с выверкой и<br>креплением.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-004|-<br>Установка течек дроби:|1 течка|1. Комплектование деталей. 2.|15|-|2-144-03|Монтажник3 разр.|1|
|15-01|двухтрубной, на сборочной||Установка по месту бункера,|||2-144-04|Монтажник 4разр.|1|
||площадке||питателя дроби, эжектора,<br>дробеуловителя, сепаратора, течек<br>и других деталей с выверкой и<br>креплением.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-004|-<br>Установка течек дроби:|1 течка|1. Комплектование деталей. 2.|19,5|-|2-144-03|Монтажник3 разр.|1|
|16-01|двухтрубной, на месте монтажа||Установка по месту бункера,|||2-144-04|Монтажник 4разр.|1|
||||питателя дроби, эжектора,<br>дробеуловителя, сепаратора, течек<br>и других деталей с выверкой и<br>креплением.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-004|-<br>Установка течек дроби:|1 течка|1. Комплектование деталей. 2.|13,5|-|2-144-03|Монтажник3 разр.|1|
|17-01|однотрубной, на сборочной||Установка по месту бункера,|||2-144-04|Монтажник 4разр.|1|
||площадке||питателя дроби, эжектора,<br>дробеуловителя, сепаратора, течек<br>и других деталей с выверкой и<br>креплением.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-004|-<br>Установка течек дроби:|1 течка|1. Комплектование деталей. 2.|17,5|-|2-144-03|Монтажник3 разр.|1|
|18-01|однотрубной, на месте монтажа||Установка по месту бункера,|||2-144-04|Монтажник 4разр.|1|
||||питателя дроби, эжектора,<br>дробеуловителя, сепаратора, течек<br>и других деталей с выверкой и<br>креплением.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

415 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-004-|Установка инжектора: на|1 инжектор|1. Комплектование деталей. 2.|2|-|2-144-03|Монтажник3 разр.|1|
|19-01|сборочной площадке||Установка по месту бункера,|||2-144-04|Монтажник 4разр.|1|
||||питателя дроби, эжектора,<br>дробеуловителя, сепаратора, течек<br>и других деталей с выверкой и<br>креплением.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-004-|Установка инжектора: на месте|1 инжектор|1. Комплектование деталей. 2.|2,5|-|2-144-03|Монтажник3 разр.|1|
|20-01|монтажа||Установка по месту бункера,|||2-144-04|Монтажник 4разр.|1|
||||питателя дроби, эжектора,<br>дробеуловителя, сепаратора, течек<br>и других деталей с выверкой и<br>креплением.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-004-|Установка клапана: на сборочной|1 клапан|1. Комплектование деталей. 2.|0,62|-|2-144-03|Монтажник3 разр.|1|
|21-01|площадке||Установка по месту бункера,|||2-144-04|Монтажник 4разр.|1|
||||питателя дроби, эжектора,<br>дробеуловителя, сепаратора, течек<br>и других деталей с выверкой и<br>креплением.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-004-|Установка клапана: на месте|1 клапан|1. Комплектование деталей. 2.|0,8|-|2-144-03|Монтажник3 разр.|1|
|22-01|монтажа||Установка по месту бункера,|||2-144-04|Монтажник 4разр.|1|
||||питателя дроби, эжектора,<br>дробеуловителя, сепаратора, течек<br>и других деталей с выверкой и<br>креплением.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-004-|Установка секторной заслонки:|1 шт.|1. Комплектование деталей. 2.|2,9|-|2-144-03|Монтажник3 разр.|1|
|23-01|на сборочной площадке||Установка по месту бункера,|||2-144-04|Монтажник 4разр.|1|
||||питателя дроби, эжектора,<br>дробеуловителя, сепаратора, течек<br>и других деталей с выверкой и<br>креплением.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

416 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-004-|Установка секторной заслонки:|1 шт.|1. Комплектование деталей. 2.|3,8|-|2-144-03|Монтажник3 разр.|1|
|24-01|на месте монтажа||Установка по месту бункера,|||2-144-04|Монтажник 4разр.|1|
||||питателя дроби, эжектора,<br>дробеуловителя, сепаратора, течек<br>и других деталей с выверкой и<br>креплением.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-004-|Засыпка дроби: на сборочной|1 т|1. Снятие крышек с ящиков дроби.|<br>3,5|-|2-144-03|Монтажник3 разр.|1|
|25-01|площадке||2. Погрузка дроби в контейнер. 3.|||2-144-04|Монтажник 4разр.|1|
||||Транспортирование контейнера с<br>дробью к месту загрузки. 4.<br>Просушка дроби газовым резаком.<br>5. Открытие воздушных вентилей<br>изасыпкадроби вбункер.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-004-|Засыпка дроби: на месте монтажа|1 т|1. Снятие крышек с ящиков дроби.|<br>4,6|-|2-144-03|Монтажник3 разр.|1|
|26-01|||2. Погрузка дроби в контейнер. 3.|||2-144-04|Монтажник 4разр.|1|
||||Транспортирование контейнера с<br>дробью к месту загрузки. 4.<br>Просушка дроби газовым резаком.<br>5. Открытие воздушных вентилей<br>изасыпкадроби вбункер.|||2-144-05|Монтажник 5 разр.|1|
|||**Таблица Н-54-0**|**5-005 Монтаж пылегазовоздухопр**|**оводов**|||||
|Н-54-05-005-|Технический осмотр|1 т|1. Наружный осмотр деталей с|2|-|2-144-02|Монтажник 2разр.|1|
|01-01|пылегазовоздухопровода:||отбором их и проверкой размеров|||2-144-03|Монтажник3 разр.|1|
||толщина металла 2 мм||по чертежу.|||2-144-04|Монтажник 4разр.|1|
|||||||2-144-05|Монтажник5 разр.|1|
|Н-54-05-005-|Технический осмотр|1 т|1. Наружный осмотр деталей с|1,6|-|2-144-02|Монтажник 2разр.|1|
|02-01|пылегазовоздухопровода:||отбором их и проверкой размеров|||2-144-03|Монтажник3 разр.|1|
||толщина металла 3-4 мм||по чертежу.|||2-144-04|Монтажник 4разр.|1|
|||||||2-144-05|Монтажник5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

417 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-005-|Технический осмотр|1 т|1. Наружный осмотр деталей с|1,4|-|2-144-02|Монтажник 2разр.|1|
|03-01|пылегазовоздухопровода:||отбором их и проверкой размеров|||2-144-03|Монтажник3 разр.|1|
||толщина металла 5-6 мм||по чертежу.|||2-144-04|Монтажник 4разр.|1|
|||||||2-144-05|Монтажник5 разр.|1|
|Н-54-05-005-|Сборка блоков|1 элемент|1. Раскладка козловым краном|4,6|-|2-144-02|Монтажник 2разр.|1|
|04-01|пылегазовоздухопровода:||элементов|||2-144-03|Монтажник3 разр.|1|
||толщина металла 2 мм, на 1||пылегазовоздухопроводов на|||2-144-04|Монтажник 4разр.|1|
||элемент||стеллажах. 2. Сборка деталей<br>пылегазовоздухопроводов в блок,<br>с прогонкой и стыковкой при<br>помощи приспособлений и<br>установкой фланцев с<br>необходимыми перекантовками. 3.<br>Выверка собранного блока и<br>закрепление деталей сборочными<br>болтами с вырубкой и установкой<br>прокладок и сеток и<br>поддерживание при прихватке<br>сваркой. 4. Сдача собранного<br>блока под сварку.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

418 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-005|-<br>Сборка блоков|1 элемент|1. Раскладка козловым краном|4,6|-|2-144-02|Монтажник 2разр.|1|
|05-01|пылегазовоздухопровода:||элементов|||2-144-03|Монтажник3 разр.|1|
||толщина металла 3-4 мм, на 1||пылегазовоздухопроводов на|||2-144-04|Монтажник 4разр.|1|
||элемент||стеллажах. 2. Сборка деталей<br>пылегазовоздухопроводов в блок,<br>с прогонкой и стыковкой при<br>помощи приспособлений и<br>установкой фланцев с<br>необходимыми перекантовками. 3.<br>Выверка собранного блока и<br>закрепление деталей сборочными<br>болтами с вырубкой и установкой<br>прокладок и сеток и<br>поддерживание при прихватке<br>сваркой. 4. Сдача собранного<br>блока подсварку.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

419 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-005|-<br>Сборка блоков|1 элемент|1. Раскладка козловым краном|4,6|-|2-144-02|Монтажник 2разр.|1|
|06-01|пылегазовоздухопровода:||элементов|||2-144-03|Монтажник3 разр.|1|
||толщина металла 5-6 мм, на 1||пылегазовоздухопроводов на|||2-144-04|Монтажник 4разр.|1|
||элемент||стеллажах. 2. Сборка деталей<br>пылегазовоздухопроводов в блок,<br>с прогонкой и стыковкой при<br>помощи приспособлений и<br>установкой фланцев с<br>необходимыми перекантовками. 3.<br>Выверка собранного блока и<br>закрепление деталей сборочными<br>болтами с вырубкой и установкой<br>прокладок и сеток и<br>поддерживание при прихватке<br>сваркой. 4. Сдача собранного<br>блока подсварку.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

420 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-005|-<br>Сборка блоков|1 т|1. Раскладка козловым краном|6,9|-|2-144-02|Монтажник 2разр.|1|
|07-01|пылегазовоздухопровода:||элементов|||2-144-03|Монтажник3 разр.|1|
||толщина металла 2 мм, на 1 т||пылегазовоздухопроводов на|||2-144-04|Монтажник 4разр.|1|
||||стеллажах. 2. Сборка деталей<br>пылегазовоздухопроводов в блок,<br>с прогонкой и стыковкой при<br>помощи приспособлений и<br>установкой фланцев с<br>необходимыми перекантовками. 3.<br>Выверка собранного блока и<br>закрепление деталей сборочными<br>болтами с вырубкой и установкой<br>прокладок и сеток и<br>поддерживание при прихватке<br>сваркой. 4. Сдача собранного<br>блока подсварку.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

421 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-005|-<br>Сборка блоков|1 т|1. Раскладка козловым краном|5,8|-|2-144-02|Монтажник 2разр.|1|
|08-01|пылегазовоздухопровода:||элементов|||2-144-03|Монтажник3 разр.|1|
||толщина металла 3-4 мм, на 1 т||пылегазовоздухопроводов на|||2-144-04|Монтажник 4разр.|1|
||||стеллажах. 2. Сборка деталей<br>пылегазовоздухопроводов в блок,<br>с прогонкой и стыковкой при<br>помощи приспособлений и<br>установкой фланцев с<br>необходимыми перекантовками. 3.<br>Выверка собранного блока и<br>закрепление деталей сборочными<br>болтами с вырубкой и установкой<br>прокладок и сеток и<br>поддерживание при прихватке<br>сваркой. 4. Сдача собранного<br>блока подсварку.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

422 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-005-|Сборка блоков|1 т|1. Раскладка козловым краном|4,8|-|2-144-02|Монтажник 2разр.|1|
|09-01|пылегазовоздухопровода:||элементов|||2-144-03|Монтажник3 разр.|1|
||толщина металла 5-6 мм, на 1 т||пылегазовоздухопроводов на|||2-144-04|Монтажник 4разр.|1|
||||стеллажах. 2. Сборка деталей<br>пылегазовоздухопроводов в блок,<br>с прогонкой и стыковкой при<br>помощи приспособлений и<br>установкой фланцев с<br>необходимыми перекантовками. 3.<br>Выверка собранного блока и<br>закрепление деталей сборочными<br>болтами с вырубкой и установкой<br>прокладок и сеток и<br>поддерживание при прихватке<br>сваркой. 4. Сдача собранного<br>блока под сварку.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-05-005-|Монтаж блоков и деталей|1 блок или|1. Подъем блока или детали|2,5|-|2-144-03|Монтажник3 разр.|1|
|10-01|пылегазовоздухопровода при<br>массе до 0,5 т: толщина металла 2|деталь|мостовым краном и установка на<br>опоры или подвешивание на|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник5 разр.|1<br>1|
||мм, на 1 блок или деталь||подвески. 2. Стыковка с выверкой<br>по осям и высотным отметкам и<br>установкой фланцев. 3.<br>Закрепление блока болтами или<br>поддерживание при прихватке<br>сваркой.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

423 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-005-|Монтаж блоков и деталей|1 блок или|1. Подъем блока или детали|2,5|-|2-144-03|Монтажник3 разр.|1|
|11-01|пылегазовоздухопровода при|деталь|мостовым краном и установка на|||2-144-04|Монтажник 4разр.|1|
||массе до 0,5 т: толщина металла||опоры или подвешивание на|||2-144-05|Монтажник 5разр.|1|
||3-4 мм, на 1 блок или деталь||подвески. 2. Стыковка с выверкой<br>по осям и высотным отметкам и<br>установкой фланцев. 3.<br>Закрепление блока болтами или<br>поддерживание при прихватке<br>сваркой.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-005-|Монтаж блоков и деталей|1 блок или|1. Подъем блока или детали|2,5|-|2-144-03|Монтажник3 разр.|1|
|12-01|пылегазовоздухопровода при<br>массе до 0,5 т: толщина металла|деталь|мостовым краном и установка на<br>опоры или подвешивание на|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник5 разр.|1<br>1|
||5-6 мм, на 1 блок или деталь||подвески. 2. Стыковка с выверкой<br>по осям и высотным отметкам и<br>установкой фланцев. 3.<br>Закрепление блока болтами или<br>поддерживание при прихватке<br>сваркой.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-005-|Монтаж блоков и деталей|1 т|1. Подъем блока или детали|23|-|2-144-03|Монтажник3 разр.|1|
|13-01|пылегазовоздухопровода при||мостовым краном и установка на|||2-144-04|Монтажник 4разр.|1|
||массе до 0,5 т: толщина металла 2||опоры или подвешивание на|||2-144-05|Монтажник5 разр.|1|
||мм, на 1 т||подвески. 2. Стыковка с выверкой<br>по осям и высотным отметкам и<br>установкой фланцев. 3.<br>Закрепление блока болтами или<br>поддерживание при прихватке<br>сваркой.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

424 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-005-|Монтаж блоков и деталей|1 т|1. Подъем блока или детали|20|-|2-144-03|Монтажник3 разр.|1|
|14-01|пылегазовоздухопровода при||мостовым краном и установка на|||2-144-04|Монтажник 4разр.|1|
||массе до 0,5 т: толщина металла||опоры или подвешивание на|||2-144-05|Монтажник 5разр.|1|
||3-4 мм, на 1 т||подвески. 2. Стыковка с выверкой<br>по осям и высотным отметкам и<br>установкой фланцев. 3.<br>Закрепление блока болтами или<br>поддерживание при прихватке<br>сваркой.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-005-|Монтаж блоков и деталей|1 т|1. Подъем блока или детали|16|-|2-144-03|Монтажник3 разр.|1|
|15-01|пылегазовоздухопровода при||мостовым краном и установка на|||2-144-04|Монтажник 4разр.|1|
||массе до 0,5 т: толщина металла||опоры или подвешивание на|||2-144-05|Монтажник5 разр.|1|
||5-6 мм, на 1 т||подвески. 2. Стыковка с выверкой<br>по осям и высотным отметкам и<br>установкой фланцев. 3.<br>Закрепление блока болтами или<br>поддерживание при прихватке<br>сваркой.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-005-|Монтаж блоков и деталей|1 блок или|1. Подъем блока или детали|11|-|2-144-03|Монтажник3 разр.|1|
|16-01|пылегазовоздухопровода при<br>массе до 5 т: толщина металла 2|деталь|мостовым краном и установка на<br>опоры или подвешивание на|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник5 разр.|1<br>1|
||мм, на 1 блок или деталь||подвески. 2. Стыковка с выверкой<br>по осям и высотным отметкам и<br>установкой фланцев. 3.<br>Закрепление блока болтами или<br>поддерживание при прихватке<br>сваркой.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

425 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-005-|Монтаж блоков и деталей|1 блок или|1. Подъем блока или детали|11|-|2-144-03|Монтажник3 разр.|1|
|17-01|пылегазовоздухопровода при|деталь|мостовым краном и установка на|||2-144-04|Монтажник 4разр.|1|
||массе до 5 т: толщина металла 3-4||опоры или подвешивание на|||2-144-05|Монтажник 5разр.|1|
||мм, на 1 блок или деталь||подвески. 2. Стыковка с выверкой<br>по осям и высотным отметкам и<br>установкой фланцев. 3.<br>Закрепление блока болтами или<br>поддерживание при прихватке<br>сваркой.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-005-|Монтаж блоков и деталей|1 блок или|1. Подъем блока или детали|11|-|2-144-03|Монтажник3 разр.|1|
|18-01|пылегазовоздухопровода при<br>массе до 5 т: толщина металла 5-6|деталь|мостовым краном и установка на<br>опоры или подвешивание на|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник5 разр.|1<br>1|
||мм, на 1 блок или деталь||подвески. 2. Стыковка с выверкой<br>по осям и высотным отметкам и<br>установкой фланцев. 3.<br>Закрепление блока болтами или<br>поддерживание при прихватке<br>сваркой.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-005-|Монтаж блоков и деталей|1 т|1. Подъем блока или детали|5|-|2-144-03|Монтажник3 разр.|1|
|19-01|пылегазовоздухопровода при||мостовым краном и установка на|||2-144-04|Монтажник 4разр.|1|
||массе до 5 т: толщина металла 2||опоры или подвешивание на|||2-144-05|Монтажник5 разр.|1|
||мм, на 1 т||подвески. 2. Стыковка с выверкой<br>по осям и высотным отметкам и<br>установкой фланцев. 3.<br>Закрепление блока болтами или<br>поддерживание при прихватке<br>сваркой.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

426 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-005-|Монтаж блоков и деталей|1 т|1. Подъем блока или детали|4,6|-|2-144-03|Монтажник3 разр.|1|
|20-01|пылегазовоздухопровода при||мостовым краном и установка на|||2-144-04|Монтажник 4разр.|1|
||массе до 5 т: толщина металла 3-4||опоры или подвешивание на|||2-144-05|Монтажник 5разр.|1|
||мм, на 1 т||подвески. 2. Стыковка с выверкой<br>по осям и высотным отметкам и<br>установкой фланцев. 3.<br>Закрепление блока болтами или<br>поддерживание при прихватке<br>сваркой.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-005-|Монтаж блоков и деталей|1 т|1. Подъем блока или детали|4|-|2-144-03|Монтажник3 разр.|1|
|21-01|пылегазовоздухопровода при||мостовым краном и установка на|||2-144-04|Монтажник 4разр.|1|
||массе до 5 т: толщина металла 5-6||опоры или подвешивание на|||2-144-05|Монтажник5 разр.|1|
||мм, на 1 т||подвески. 2. Стыковка с выверкой<br>по осям и высотным отметкам и<br>установкой фланцев. 3.<br>Закрепление блока болтами или<br>поддерживание при прихватке<br>сваркой.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-005-|Монтаж блоков и деталей|1 блок или|1. Подъем блока или детали|24|-|2-144-03|Монтажник3 разр.|1|
|22-01|пылегазовоздухопровода при<br>массе свыше 5 т: толщина|деталь|мостовым краном и установка на<br>опоры или подвешивание на|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник5 разр.|1<br>1|
||металла 2 мм, на 1 блок или<br>деталь||подвески. 2. Стыковка с выверкой<br>по осям и высотным отметкам и<br>установкой фланцев. 3.<br>Закрепление блока болтами или<br>поддерживание при прихватке<br>сваркой.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

427 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-005-|Монтаж блоков и деталей|1 блок или|1. Подъем блока или детали|24|-|2-144-03|Монтажник3 разр.|1|
|23-01|пылегазовоздухопровода при|деталь|мостовым краном и установка на|||2-144-04|Монтажник 4разр.|1|
||массе свыше 5 т: толщина||опоры или подвешивание на|||2-144-05|Монтажник 5разр.|1|
||металла 3-4 мм, на 1 блок или<br>деталь||подвески. 2. Стыковка с выверкой<br>по осям и высотным отметкам и<br>установкой фланцев. 3.<br>Закрепление блока болтами или<br>поддерживание при прихватке<br>сваркой.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-005-|Монтаж блоков и деталей|1 блок или|1. Подъем блока или детали|24|-|2-144-03|Монтажник3 разр.|1|
|24-01|пылегазовоздухопровода при<br>массе свыше 5 т: толщина|деталь|мостовым краном и установка на<br>опоры или подвешивание на|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник5 разр.|1<br>1|
||металла 5-6 мм, на 1 блок или<br>деталь||подвески. 2. Стыковка с выверкой<br>по осям и высотным отметкам и<br>установкой фланцев. 3.<br>Закрепление блока болтами или<br>поддерживание при прихватке<br>сваркой.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-005-|Монтаж блоков и деталей|1 т|1. Подъем блока или детали|2,6|-|2-144-03|Монтажник3 разр.|1|
|25-01|пылегазовоздухопровода при<br>массе свыше 5 т: толщина||мостовым краном и установка на<br>опоры или подвешивание на|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник5 разр.|1<br>1|
||металла 2 мм, на 1 т||подвески. 2. Стыковка с выверкой<br>по осям и высотным отметкам и<br>установкой фланцев. 3.<br>Закрепление блока болтами или<br>поддерживание при прихватке<br>сваркой.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

428 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-005-|Монтаж блоков и деталей|1 т|1. Подъем блока или детали|2,4|-|2-144-03|Монтажник3 разр.|1|
|26-01|пылегазовоздухопровода при||мостовым краном и установка на|||2-144-04|Монтажник 4разр.|1|
||массе свыше 5 т: толщина||опоры или подвешивание на|||2-144-05|Монтажник 5разр.|1|
||металла 3-4 мм, на 1 т||подвески. 2. Стыковка с выверкой<br>по осям и высотным отметкам и<br>установкой фланцев. 3.<br>Закрепление блока болтами или<br>поддерживание при прихватке<br>сваркой.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-005-|Монтаж блоков и деталей|1 т|1. Подъем блока или детали|1,7|-|2-144-03|Монтажник3 разр.|1|
|27-01|пылегазовоздухопровода при||мостовым краном и установка на|||2-144-04|Монтажник 4разр.|1|
||массе свыше 5 т: толщина||опоры или подвешивание на|||2-144-05|Монтажник5 разр.|1|
||металла 5-6 мм, на 1 т||подвески. 2. Стыковка с выверкой<br>по осям и высотным отметкам и<br>установкой фланцев. 3.<br>Закрепление блока болтами или<br>поддерживание при прихватке<br>сваркой.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-005-|Испытание на плотность|1 т|1. Очистка трассы от монтажных|0,39|-|2-144-03|Монтажник3 разр.|1|
|28-01|пылегазовоздухопровода:||отходов. 2. Проверка работы|||2-144-04|Монтажник 4разр.|1|
||толщина металла 2 мм||шиберов. 3. Запуск дутьевого|||2-144-05|Монтажник5 разр.|1|
||||вентилятора и испытание на<br>плотность трассы с отметкой мест<br>пропуска и устранением<br>обнаруженныхдефектов.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

429 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-05-005-|Испытание на плотность|1 т|1. Очистка трассы от монтажных|0,33|-|2-144-03|Монтажник3 разр.|1|
|29-01|пылегазовоздухопровода:||отходов. 2. Проверка работы|||2-144-04|Монтажник 4разр.|1|
||толщина металла 3-4 мм||шиберов. 3. Запуск дутьевого|||2-144-05|Монтажник 5разр.|1|
||||вентилятора и испытание на<br>плотность трассы с отметкой мест<br>пропуска и устранением<br>обнаруженныхдефектов.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-005-|Испытание на плотность|1 т|1. Очистка трассы от монтажных|0,27|-|2-144-03|Монтажник3 разр.|1|
|30-01|пылегазовоздухопровода:||отходов. 2. Проверка работы|||2-144-04|Монтажник 4разр.|1|
||толщина металла 5-6 мм||шиберов. 3. Запуск дутьевого|||2-144-05|Монтажник5 разр.|1|
||||вентилятора и испытание на<br>плотность трассы с отметкой мест<br>пропуска и устранением<br>обнаруженныхдефектов.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-05-005-|Добавлять на массу изоляции:|1 т|-|1,1|-|-|-|-|
|31-01|толщина металла 2 мм||||||||
|Н-54-05-005-<br>32-01|Добавлять на массу изоляции:<br>толщина металла3-4 мм|1 т|-|1,1|-|-|-|-|
|Н-54-05-005-<br>33-01|Добавлять на массу изоляции:<br>толщина металла 5-6 мм|1 т|-|1,1|-|-|-|-|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

430 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**|<br>|
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Раздел Н-54-06 Монтаж оборудо**|**вания золошл**|**акоудаления, горелок, форсунок и**|**топок,**|**оборуд**|**ования ма**|**зутохозяйства**||
||**Таблица**<br><br>|**Н-54-06-001 М**<br>|**онтаж аппаратов и устройств гид**<br>|**розолоу**<br>|**далени**|**я**<br>|||
|Н-54-06-001-|Технический осмотр:|1 аппарат|1. Технический осмотр|15|-|2-144-02|Монтажник 2разр.|1|
|01-01|гидроаппарата Москалькова||гидроаппарата, проверка сопла,|||2-144-03|Монтажник3 разр.|1|
||||набивка сальников. 2. Проверка<br>фундамента. 3. Устанотвка<br>гидроаппарата на фундамент при<br>помощи электролебедки и<br>закрепление. 4. Установка<br>патрубка и выходной трубы и<br>опор под них. 5. Сборка<br>фланцевых соединений с<br>изготовлением прокладок.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-06-001-|Технический осмотр: смывных|1 аппарат|1. Очистка всех деталей от масла,|5,8|-|2-144-02|Монтажник 2разр.|1|
|02-01|аппаратов гидро- и золоудаления||осмотр заслонки и опробование|||2-144-03|Монтажник3 разр.|1|
||низконапорной системы Б-75Т, Б-<br>150Т, Б-200Т||вручную ее хода. 2. Установка<br>опоры на место. 3. Подъем<br>вручную и установка на опору<br>смывного аппарата с заслонкой,<br>гидравлического затвора и<br>воронки. 4. Установка переходной<br>воронки с закреплением. 5.<br>Соединение патрубка, смывной<br>трубы и гидравлического затвора<br>с креплением болтами и<br>установкой прокладок.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

431 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-06-001|-<br>Монтаж: гидроаппарата|1 аппарат|1. Технический осмотр|24,5|-|2-144-02|Монтажник 2разр.|1|
|03-01|Москалькова||гидроаппарата, проверка сопла,|||2-144-03|Монтажник3 разр.|1|
||||набивка сальников. 2. Проверка<br>фундамента. 3. Устанотвка<br>гидроаппарата на фундамент при<br>помощи электролебедки и<br>закрепление. 4. Установка<br>патрубка и выходной трубы и<br>опор под них. 5. Сборка<br>фланцевых соединений с<br>изготовлением прокладок.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-06-001|-<br>Монтаж: смывных аппаратов|1 аппарат|1. Очистка всех деталей от масла,|9,8|-|2-144-02|Монтажник 2разр.|1|
|04-01|гидро- и золоудаления<br>низконапорной системы Б-75Т, Б-<br>150Т, Б-200Т||осмотр заслонки и опробование<br>вручную ее хода. 2. Установка<br>опоры на место. 3. Подъем<br>вручную и установка на опору<br>смывного аппарата с заслонкой,<br>гидравлического затвора и<br>воронки. 4. Установка переходной<br>воронки с закреплением. 5.<br>Соединение патрубка, смывной<br>трубы и гидравлического затвора<br>с креплением болтами и<br>установкой прокладок.|||2-144-03 <br>2-144-05|Монтажник3 разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

432 

|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**НТ**<br>**рабоч**<br>**их,**<br>**чел.-ч**|**НТ**<br>**маш-**<br>**ов,**<br>**чел.-ч**|**С**<br>**Код**|**остав звена рабочих**<br>**Профессия**|**Кол-**<br>**во**|
|---|---|---|---|---|---|---|---|---|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Та**<br><br>|**блица Н-54-06-002**<br>|**Монтаж механизированного шла**<br>|**коудал**<br>|**ения**||||
|Н-54-06-002-|Технический осмотр|1 т|1. Расконсервация установки. 2.|1,5|-|2-144-03|Монтажник3 разр.|2|
|01-01|механизированного||Внешний осмотр. 3. Проверка|||2-144-04|Монтажник 4разр.|1|
||шлакоудаления||установки на соответствие<br>чертежам. 4. Разборка, промывка и<br>осмотр редуктора и подшипников<br>шнека или транспортера, сборка и<br>смазка. 5. Проверка вращения<br>путем прокрутки вручную шнека<br>или транспортера.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

433 

|||||**НТ**<br>**рабоч**|<br>**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|<br><br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-06-002|-<br>Монтаж механизированного|1 установка|1. Приемка рельсового пути под|60|-|2-144-03|Монтажник3 разр.|2|
|02-01|шлакоудаления, на 1 установку||установку ванны шлакоудаления.|||2-144-04|Монтажник 4разр.|1|
||||2. Комплектование деталей. 3.<br>Подача оборудования под котел с<br>помощью электролебедки и талей.<br>4. Установка ванны в сборе со<br>шнеком или транспортером по<br>месту. 5. Закрепление ванны в<br>проектном положении. 6.<br>Установка редуктора, выверка и<br>центровка его с валом шнека,<br>соединение и закрепление<br>фундаментными болтами. 7.<br>Установка маслоуказателя<br>редуктора и заливка масла в<br>редуктор. 8. Установка<br>электродвигателя, центровка его с<br>валом редуктора, выверка и<br>закрепление фундаментными<br>болтами. 9. Осмотр дробилки,<br>промывка, осмотр подшипников и<br>валков, сборка и смазка. 10.<br>Установка дробилки и<br>электропривода, выверка и<br>закрепление фундаментными<br>болтами. 11. Установка<br>водосливной трубы. 12.<br>Подготовка установки к<br>опробованию. 13. Опробование<br>установки шлакоудаления и сдача<br>подподливку.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

434 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-06-002|-<br>Монтаж механизированного|1 т|1. Приемка рельсового пути под|2,9|-|2-144-03|Монтажник3 разр.|2|
|03-01|шлакоудаления, на 1 т||установку ванны шлакоудаления.|||2-144-04|Монтажник 4разр.|1|
||||2. Комплектование деталей. 3.<br>Подача оборудования под котел с<br>помощью электролебедки и талей.<br>4. Установка ванны в сборе со<br>шнеком или транспортером по<br>месту. 5. Закрепление ванны в<br>проектном положении. 6.<br>Установка редуктора, выверка и<br>центровка его с валом шнека,<br>соединение и закрепление<br>фундаментными болтами. 7.<br>Установка маслоуказателя<br>редуктора и заливка масла в<br>редуктор. 8. Установка<br>электродвигателя, центровка его с<br>валом редуктора, выверка и<br>закрепление фундаментными<br>болтами. 9. Осмотр дробилки,<br>промывка, осмотр подшипников и<br>валков, сборка и смазка. 10.<br>Установка дробилки и<br>электропривода, выверка и<br>закрепление фундаментными<br>болтами. 11. Установка<br>водосливной трубы. 12.<br>Подготовка установки к<br>опробованию. 13. Опробование<br>установки шлакоудаления и сдача<br>подподливку.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

435 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-06-002|-<br>Опробование механизированного|1 установка|1. Приемка рельсового пути под|12|-|2-144-03|Монтажник3 разр.|2|
|04-01|шлакоудаления||установку ванны шлакоудаления.|||2-144-04|Монтажник 4разр.|1|
||||2. Комплектование деталей. 3.<br>Подача оборудования под котел с<br>помощью электролебедки и талей.<br>4. Установка ванны в сборе со<br>шнеком или транспортером по<br>месту. 5. Закрепление ванны в<br>проектном положении. 6.<br>Установка редуктора, выверка и<br>центровка его с валом шнека,<br>соединение и закрепление<br>фундаментными болтами. 7.<br>Установка маслоуказателя<br>редуктора и заливка масла в<br>редуктор. 8. Установка<br>электродвигателя, центровка его с<br>валом редуктора, выверка и<br>закрепление фундаментными<br>болтами. 9. Осмотр дробилки,<br>промывка, осмотр подшипников и<br>валков, сборка и смазка. 10.<br>Установка дробилки и<br>электропривода, выверка и<br>закрепление фундаментными<br>болтами. 11. Установка<br>водосливной трубы. 12.<br>Подготовка установки к<br>опробованию. 13. Опробование<br>установки шлакоудаления и сдача<br>подподливку.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

436 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|||**Табли**|**ца Н-54-06-003 Монтаж горелок**||||||
|Н-54-06-003-|Технический осмотр горелок, на|1 горелка|1. Расконсервирование горелок,|3|-|2-144-04|Монтажник 4разр.|1|
|01-01|1 горелку||прочистка щелей, сопел и<br>отверстий с проверкой зазоров. 2.<br>Внешний осмотр. 3. Проверка<br>горелок на соответствие ТУ. 4.<br>Проверка открытия и закрытия<br>воздушных заслонок, а также<br>концентричности расположения<br>наконечников труб аэросмеси и<br>вторичноговоздуха.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-06-003-|Технический осмотр горелок, на|1 т|1. Расконсервирование горелок,|4|-|2-144-04|Монтажник 4разр.|1|
|02-01|1 т||прочистка щелей, сопел и<br>отверстий с проверкой зазоров. 2.<br>Внешний осмотр. 3. Проверка<br>горелок на соответствие ТУ. 4.<br>Проверка открытия и закрытия<br>воздушных заслонок, а также<br>концентричности расположения<br>наконечников труб аэросмеси и<br>вторичноговоздуха.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-06-003-<br>03-01|Установка горелок в блоки на<br>сборочной площадке, на 1<br>горелку|1 горелка|1. Соединение элементов горелки.<br>2. Разметка места установки с<br>нанесением осей. 3. Нанесение<br>осей на горелке. 4. Подъем и<br>установка горелки. 5. Выверка<br>установки горелки по соосности<br>их взаимного расположения и по<br>углу разворота. 6. Крепление<br>горелки. 7. Сдача установки<br>горелки.|4,9|-|2-144-03 <br>2-144-04 <br>2-144-06|Монтажник3 разр.<br>Монтажник 4разр.<br>Монтажник 6 разр.|1<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

437 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-06-003-|Установка горелок в блоки на|1 т|1. Соединение элементов горелки.|7,4|-|2-144-03|Монтажник3 разр.|1|
|04-01|сборочной площадке, на 1 т||2. Разметка места установки с|||2-144-04|Монтажник 4разр.|1|
||||нанесением осей. 3. Нанесение<br>осей на горелке. 4. Подъем и<br>установка горелки. 5. Выверка<br>установки горелки по соосности<br>их взаимного расположения и по<br>углу разворота. 6. Крепление<br>горелки. 7. Сдача установки|||2-144-06|Монтажник 6 разр.|1|
||||горелки.||||||
|Н-54-06-003-|Установка горелок по месту, на 1|1 горелка|1. Соединение элементов горелки.|7|-|2-144-03|Монтажник3 разр.|1|
|05-01|горелку||2. Разметка места установки с|||2-144-04|Монтажник 4разр.|1|
||||нанесением осей. 3. Нанесение<br>осей на горелке. 4. Подъем и<br>установка горелки. 5. Выверка<br>установки горелки по соосности<br>их взаимного расположения и по<br>углу разворота. 6. Крепление<br>горелки. 7. Сдача установки<br>горелки.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-06-003-|Установка горелок по месту, на 1|1 т|1. Соединение элементов горелки.|10,5|-|2-144-03|Монтажник3 разр.|1|
|06-01|т||2. Разметка места установки с<br>нанесением осей. 3. Нанесение<br>осей на горелке. 4. Подъем и<br>установка горелки. 5. Выверка<br>установки горелки по соосности<br>их взаимного расположения и по<br>углу разворота. 6. Крепление<br>горелки. 7. Сдача установки<br>горелки.|||2-144-04 <br>2-144-06|Монтажник 4разр.<br>Монтажник 6 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

438 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|||**Табли**|**ца Н-54-06-004 Монтаж форсунок**||||||
