|Н-54-06-004|-<br>Монтаж форсунок|1 форсунка|1. Технический осмотр форсунок с|<br>9,7|-|2-144-03|Монтажник3 разр.|1|
|01-01|паромеханических: массой до 20<br>кг||проверкой зазоров и регулировкой<br>сопел. 2. Проверка чистоты<br>рабочих поверхностей, плотности<br>резьбовых соединений и наличия<br>кольцевого зазора между кольцом<br>сопла и диффузором. 3. Разборка<br>сопла форсунки для проверки<br>распределительной шайбы с<br>последующей сборкой. 4.<br>Гидравлическое испытание<br>паровых форсунок. 5. Подъем и<br>установка форсунки с<br>окончательным креплением по<br>месту установки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-06-004|-<br>Монтаж форсунок|1 форсунка|1. Технический осмотр форсунок с|<br>14,5|-|2-144-03|Монтажник3 разр.|1|
|02-01|паромеханических: массой свыше<br>20 кг||проверкой зазоров и регулировкой<br>сопел. 2. Проверка чистоты<br>рабочих поверхностей, плотности<br>резьбовых соединений и наличия<br>кольцевого зазора между кольцом<br>сопла и диффузором. 3. Разборка<br>сопла форсунки для проверки<br>распределительной шайбы с<br>последующей сборкой. 4.<br>Гидравлическое испытание<br>паровых форсунок. 5. Подъем и<br>установка форсунки с<br>окончательным креплением по<br>месту установки.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

439 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-06-004|-<br>Монтаж форсунок парового|1 форсунка|1. Технический осмотр форсунок с|<br>13|-|2-144-03|Монтажник3 разр.|1|
|03-01|распыливания: массой до 20 кг||проверкой зазоров и регулировкой<br>сопел. 2. Проверка чистоты<br>рабочих поверхностей, плотности<br>резьбовых соединений и наличия<br>кольцевого зазора между кольцом<br>сопла и диффузором. 3. Разборка<br>сопла форсунки для проверки<br>распределительной шайбы с<br>последующей сборкой. 4.<br>Гидравлическое испытание<br>паровых форсунок. 5. Подъем и<br>установка форсунки с<br>окончательным креплением по<br>месту установки.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-06-004|-<br>Монтаж форсунок парового|1 форсунка|1. Технический осмотр форсунок с|<br>20|-|2-144-03|Монтажник3 разр.|1|
|04-01|распыливания: массой свыше 20<br>кг||проверкой зазоров и регулировкой<br>сопел. 2. Проверка чистоты<br>рабочих поверхностей, плотности<br>резьбовых соединений и наличия<br>кольцевого зазора между кольцом<br>сопла и диффузором. 3. Разборка<br>сопла форсунки для проверки<br>распределительной шайбы с<br>последующей сборкой. 4.<br>Гидравлическое испытание<br>паровых форсунок. 5. Подъем и<br>установка форсунки с<br>окончательным креплением по<br>месту установки.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

440 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Табли**|**ца Н-54-06-005**|**Монтаж ствола запально-защитн**|**ых устр**|**ойств**||||
|Н-54-06-005-|Монтаж ствола запально-|1 шт.|1. Технический осмотр ствола с|5|-|2-144-03|Монтажник3 разр.|1|
|01-01|защитных устройств, на 1 шт.||проверкой размеров дроссельной<br>шайбы. 2. Подрезка ствола<br>запальника в соответствии с<br>чертежом. 3. Подъем и установка<br>ствола.4.Выверка и крепление.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-06-005-|Монтаж ствола запально-|100 кг|1. Технический осмотр ствола с|40|-|2-144-03|Монтажник3 разр.|1|
|02-01|защитных устройств, на 100 кг||проверкой размеров дроссельной<br>шайбы. 2. Подрезка ствола<br>запальника в соответствии с<br>чертежом. 3. Подъем и установка<br>ствола.4.Выверка и крепление.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 



441 

||**Таблица**|**Н-54-06-00**|**6 Монтаж топок для слоевого сжигания то**|**плива**|||
|---|---|---|---|---|---|---|
|Н-54-06-006|-<br>Монтаж топок полумеханических|1 топка|1. Проверка основных габаритов<br>18,5|-|2-144-02|Монтажник 2разр.<br>2|
|01-01|для слоевого сжигания топлива,||фундамента. 2. Технический||2-144-03|Монтажник3 разр.<br>1|
||на 1 топку||осмотр деталей и узлов с||2-144-04|Монтажник 4разр.<br>1|
||||проверкой соответствия основных<br>размеров по чертежам и качества<br>изготовления. 3. Гидравлическое<br>испытание балок с водяным<br>охлаждением. 4. Установка при<br>помощи электролебедок опорных<br>башмаков и балок. 5. Установка<br>валов, натяжного устройства<br>верхних и нижних шин,<br>уплотнительных листов, уголков и<br>чугунных плиток. 6. Установка<br>воздушных заслонок и механизма<br>поворотных колосников. 7.<br>Установка цепей, колосниковых<br>балочек и колосников. 8. Насадка<br>кулачковой муфты сцепления на<br>передний вал. 9. Установка<br>редуктора с рамой и<br>электродвигателя. 10. Установка<br>деталей предтопка и угольного<br>ящика с отсекающим устройством<br>и регулятором слоя топлива с<br>присоединением их к бункеру. 11.<br>Установка шлакоснимателя,<br>диффузоров дутья с сопловым<br>устройством, труб паропровода,<br>затвора для спуска воды и шлака с<br>поворотным механизмом. 12.<br>Опробованиемеханизмов.||2-144-05|Монтажник 5 разр.<br>1|
|Н-54-06-006|-<br>Монтаж топок полумеханических|1 т|1. Проверка основных габаритов<br>15|-|2-144-02|Монтажник 2разр.<br>2|
|02-01|для слоевого сжигания топлива,<br>на 1 т||фундамента. 2. Технический<br>осмотр деталей иузлов с||2-144-03 <br>2-144-04|Монтажник3 разр.<br>1<br>Монтажник 4разр.<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

442 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||||проверкой соответствия основных<br>размеров по чертежам и качества<br>изготовления. 3. Гидравлическое<br>испытание балок с водяным<br>охлаждением. 4. Установка при<br>помощи электролебедок опорных<br>башмаков и балок. 5. Установка<br>валов, натяжного устройства<br>верхних и нижних шин,<br>уплотнительных листов, уголков и<br>чугунных плиток. 6. Установка<br>воздушных заслонок и механизма<br>поворотных колосников. 7.<br>Установка цепей, колосниковых<br>балочек и колосников. 8. Насадка<br>кулачковой муфты сцепления на<br>передний вал. 9. Установка<br>редуктора с рамой и<br>электродвигателя. 10. Установка<br>деталей предтопка и угольного<br>ящика с отсекающим устройством<br>и регулятором слоя топлива с<br>присоединением их к бункеру. 11.<br>Установка шлакоснимателя,<br>диффузоров дутья с сопловым<br>устройством, труб паропровода,<br>затвора для спуска воды и шлака с<br>поворотным механизмом. 12.<br>Опробование механизмов.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

443 

|Н-54-06-006|-<br>Монтаж топок механических для|1 топка|1. Проверка основных габаритов|94|-|2-144-02|Монтажник 2разр.<br>2|
|---|---|---|---|---|---|---|---|
|03-01|слоевого сжигания топлива, на 1||фундамента. 2. Технический|||2-144-03|Монтажник3 разр.<br>1|
||топку||осмотр деталей и узлов с|||2-144-04|Монтажник 4разр.<br>1|
||||проверкой соответствия основных<br>размеров по чертежам и качества<br>изготовления. 3. Гидравлическое<br>испытание балок с водяным<br>охлаждением. 4. Установка при<br>помощи электролебедок опорных<br>башмаков и балок. 5. Установка<br>валов, натяжного устройства<br>верхних и нижних шин,<br>уплотнительных листов, уголков и<br>чугунных плиток. 6. Установка<br>воздушных заслонок и механизма<br>поворотных колосников. 7.<br>Установка цепей, колосниковых<br>балочек и колосников. 8. Насадка<br>кулачковой муфты сцепления на<br>передний вал. 9. Установка<br>редуктора с рамой и<br>электродвигателя. 10. Установка<br>деталей предтопка и угольного<br>ящика с отсекающим устройством<br>и регулятором слоя топлива с<br>присоединением их к бункеру. 11.<br>Установка шлакоснимателя,<br>диффузоров дутья с сопловым<br>устройством, труб паропровода,<br>затвора для спуска воды и шлака с<br>поворотным механизмом. 12.<br>Опробованиемеханизмов.|||2-144-05|Монтажник 5 разр.<br>1|
|Н-54-06-006|-<br>Монтаж топок механических для|1 т|1. Проверка основных габаритов|3,9|-|2-144-02|Монтажник 2разр.<br>2|
|04-01|слоевого сжигания топлива, на 1||фундамента. 2. Технический|||2-144-03|Монтажник3 разр.<br>1|
||т||осмотр деталей и узлов с<br>проверкой соответствия основных|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>1<br>Монтажник5 разр.<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

444 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**Сост**|**ав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||||размеров по чертежам и качества<br>изготовления. 3. Гидравлическое<br>испытание балок с водяным<br>охлаждением. 4. Установка при<br>помощи электролебедок опорных<br>башмаков и балок. 5. Установка<br>валов, натяжного устройства<br>верхних и нижних шин,<br>уплотнительных листов, уголков и<br>чугунных плиток. 6. Установка<br>воздушных заслонок и механизма<br>поворотных колосников. 7.<br>Установка цепей, колосниковых<br>балочек и колосников. 8. Насадка<br>кулачковой муфты сцепления на<br>передний вал. 9. Установка<br>редуктора с рамой и<br>электродвигателя. 10. Установка<br>деталей предтопка и угольного<br>ящика с отсекающим устройством<br>и регулятором слоя топлива с<br>присоединением их к бункеру. 11.<br>Установка шлакоснимателя,<br>диффузоров дутья с сопловым<br>устройством, труб паропровода,<br>затвора для спуска воды и шлака с<br>поворотным механизмом. 12.<br>Опробование механизмов.||||||



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

445 

|Н-54-06-006<br>05-01|-<br>Монтаж решеток колосниковых,<br>на 1 решетку|1 решетка|1. Проверка основных габаритов<br>фундамента. 2. Технический|18,5|-|2-144-02 <br>2-144-03|Монтажник 2разр.<br>2<br>Монтажник3 разр.<br>1|
|---|---|---|---|---|---|---|---|
||||осмотр деталей и узлов с<br>проверкой соответствия основных<br>размеров по чертежам и качества<br>изготовления. 3. Гидравлическое<br>испытание балок с водяным<br>охлаждением. 4. Установка при<br>помощи электролебедок опорных<br>башмаков и балок. 5. Установка<br>валов, натяжного устройства<br>верхних и нижних шин,<br>уплотнительных листов, уголков и<br>чугунных плиток. 6. Установка<br>воздушных заслонок и механизма<br>поворотных колосников. 7.<br>Установка цепей, колосниковых<br>балочек и колосников. 8. Насадка<br>кулачковой муфты сцепления на<br>передний вал. 9. Установка<br>редуктора с рамой и<br>электродвигателя. 10. Установка<br>деталей предтопка и угольного<br>ящика с отсекающим устройством<br>и регулятором слоя топлива с<br>присоединением их к бункеру. 11.<br>Установка шлакоснимателя,<br>диффузоров дутья с сопловым<br>устройством, труб паропровода,<br>затвора для спуска воды и шлака с<br>поворотным механизмом. 12.<br>Опробованиемеханизмов.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>1<br>Монтажник 5 разр.<br>1|
|Н-54-06-006<br>06-01|-<br>Монтаж решеток колосниковых,<br>на 1 т|1 т|1. Проверка основных габаритов<br>фундамента. 2. Технический|7,5|-|2-144-02 <br>2-144-03|Монтажник 2разр.<br>2<br>Монтажник3 разр.<br>1|
||||осмотр деталей и узлов с<br>проверкой соответствия основных|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>1<br>Монтажник5 разр.<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

446 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**Сост**|**ав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||||размеров по чертежам и качества<br>изготовления. 3. Гидравлическое<br>испытание балок с водяным<br>охлаждением. 4. Установка при<br>помощи электролебедок опорных<br>башмаков и балок. 5. Установка<br>валов, натяжного устройства<br>верхних и нижних шин,<br>уплотнительных листов, уголков и<br>чугунных плиток. 6. Установка<br>воздушных заслонок и механизма<br>поворотных колосников. 7.<br>Установка цепей, колосниковых<br>балочек и колосников. 8. Насадка<br>кулачковой муфты сцепления на<br>передний вал. 9. Установка<br>редуктора с рамой и<br>электродвигателя. 10. Установка<br>деталей предтопка и угольного<br>ящика с отсекающим устройством<br>и регулятором слоя топлива с<br>присоединением их к бункеру. 11.<br>Установка шлакоснимателя,<br>диффузоров дутья с сопловым<br>устройством, труб паропровода,<br>затвора для спуска воды и шлака с<br>поворотным механизмом. 12.<br>Опробование механизмов.||||||



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

447 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|||**Таблица Н-54**|**-06-007 Монтаж подогревателей м**|**азута**|||||
|Н-54-06-007-|Технический осмотр|1 подогреватель|1. Технический осмотр|40|-|2-144-02|Монтажник 2разр.|1|
|01-01|подогревателей мазута, на 1||подогревателей с проверкой|||2-144-03|Монтажник 3разр.|1|
||подогреватель||отсутствия вмятин, трещин и<br>других повреждений на корпусе,<br>крышках и на патрубках.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-06-007-|Технический осмотр|1 т|1. Технический осмотр|2,7|-|2-144-02|Монтажник 2разр.|1|
|02-01|подогревателей мазута, на 1 т||подогревателей с проверкой|||2-144-03|Монтажник3 разр.|1|
||||отсутствия вмятин, трещин и<br>других повреждений на корпусе,<br>крышках и на патрубках.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-06-007-|Гидравлическое испытание|1 подогреватель|1. Изготовление и установка|26|-|2-144-02|Монтажник 2разр.|1|
|03-01|подогревателей мазута, на 1<br>подогреватель||заглушек. 2. Подключение пресса<br>к подогревателю. 3.<br>Гидравлическое испытание<br>паровой и мазутной частей<br>подогревателя на установленное<br>давление. 4. Осмотр<br>подогревателя и отметка мест<br>течи. 5. Спуск воды и отключение<br>пресса, снятие заглушек.|||2-144-03 <br>2-144-05|Монтажник3 разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-06-007-|Гидравлическое испытание|1 т|1. Изготовление и установка|1,5|-|2-144-02|Монтажник 2разр.|1|
|04-01|подогревателей мазута, на 1 т||заглушек. 2. Подключение пресса<br>к подогревателю. 3.<br>Гидравлическое испытание<br>паровой и мазутной частей<br>подогревателя на установленное<br>давление. 4. Осмотр<br>подогревателя и отметка мест<br>течи. 5. Спуск воды и отключение<br>пресса, снятие заглушек.|||2-144-03 <br>2-144-05|Монтажник3 разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

448 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-06-007-|Установка подогревателей|1 подогреватель|1. Проверка основных размеров|62|-|2-144-02|Монтажник 2разр.|1|
|05-01|мазута, на 1 подогреватель||фундамента. 2. Установка|||2-144-03|Монтажник3 разр.|1|
||||подогревателя на фундамент. 3.<br>Выверка подогревателя и<br>подготовка опор под заливку. 4.<br>Установка на подогреватель<br>водомерного стекла.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-06-007-|Установка подогревателей|1 т|1. Проверка основных размеров|4,2|-|2-144-02|Монтажник 2разр.|1|
|06-01|мазута, на 1 т||фундамента. 2. Установка|||2-144-03|Монтажник3 разр.|1|
||||подогревателя на фундамент. 3.<br>Выверка подогревателя и<br>подготовка опор под заливку. 4.<br>Установка на подогреватель<br>водомерного стекла.|||2-144-05|Монтажник 5 разр.|1|
|||**Таблица Н**|**-54-06-008 Монтаж фильтров мазу**|**та**|||||
|Н-54-06-008-|Технический осмотр фильтров|1 фильтр|1. Технический осмотр с|5,5|-|2-144-02|Монтажник 2разр.|1|
|01-01|мазута, на 1 фильтр||разборкой и сборкой всех деталей|||2-144-03|Монтажник3 разр.|1|
||||фильтра (корпуса, сетки), с<br>прогонкой резьбы, изготовлением<br>иустановкой прокладок.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-06-008-|Технический осмотр фильтров|1 т|1. Технический осмотр с|4,3|-|2-144-02|Монтажник 2разр.|1|
|02-01|мазута||разборкой и сборкой всех деталей|||2-144-03|Монтажник3 разр.|1|
||||фильтра (корпуса, сетки), с<br>прогонкой резьбы, изготовлением<br>иустановкой прокладок.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

449 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-06-008-|Гидравлическое испытание|1 фильтр|1. Установка заглушек. 2.|2,9|-|2-144-02|Монтажник 2разр.|1|
|03-01|фильтров мазута, на 1 фильтр||Подключение пресса к фильтру. 3.|||2-144-03|Монтажник3 разр.|1|
||||Гидравлическое испытание<br>фильтра на установленное<br>давление. 4. Осмотр фильтра и<br>отметка мест течи. 5. Спуск воды<br>иотключениепресса.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-06-008-|Гидравлическое испытание|1 т|1. Установка заглушек. 2.|1,6|-|2-144-02|Монтажник 2разр.|1|
|04-01|фильтров мазута, на 1 т||Подключение пресса к фильтру. 3.<br>Гидравлическое испытание<br>фильтра на установленное<br>давление. 4. Осмотр фильтра и<br>отметка мест течи. 5. Спуск воды<br>иотключениепресса.|||2-144-03 <br>2-144-05|Монтажник3 разр.<br>Монтажник 5 разр.|1<br>1|
|Н-54-06-008-|Установка фильтров мазута, на 1|1 фильтр|1. Проверка основных размеров|4,1|-|2-144-02|Монтажник 2разр.|1|
|05-01|фильтр||фундамента. 2. Установка на|||2-144-03|Монтажник3 разр.|1|
||||фундамент опорной рамы. 3.<br>Установка фильтра на опорную<br>раму. 4. Выверка, закрепление и<br>сдача подподливку.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-06-008-|Установка фильтров мазута, на 1|1 т|1. Проверка основных размеров|2,6|-|2-144-02|Монтажник 2разр.|1|
|06-01|т||фундамента. 2. Установка на|||2-144-03|Монтажник3 разр.|1|
||||фундамент опорной рамы. 3.<br>Установка фильтра на опорную<br>раму. 4. Выверка, закрепление и<br>сдача подподливку.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

450 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Ра**|**здел Н-54-07 И**|**ндивидуальные испытания обору**|**довани**|**я**||||
||**Таблица Н-54-07-001 Гидр**<br><br>|**авлическое ис**<br>|**пытание котлов и сдача инспекто**<br>|**ру орга**<br>|**на техн**|**ического**<br>|**надзора**<br>||
|Н-54-07-001|-<br>Гидравлическое испытание|1 котел|1. Внутренний осмотр и очистка|54|-|2-144-03|Монтажник 3разр.|2|
|01-01|котлов и сдача инспектору органа||от грязи барабанов и коллекторов.|||2-144-04|Монтажник 4разр.|1|
||технического надзора:<br>паропроизводительность котлов<br>до 35 т/ч||2. Осмотр лазов. 3. Установка<br>прокладок и закрытие всех лазов.<br>4. Осмотр всех фланцевых и<br>прочих соединений. 5.<br>Наполнение котла водой. 6.<br>Гидравлическое испытание котла<br>на рабочее давление. 7. Осмотр<br>узлов и деталей котла, спуск воды<br>и устранение обнаруженных<br>дефектов. 8. Новое наполнение<br>водой, повторное испытание и<br>сдача котла представителю<br>технадзоразаказчика.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

451 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-07-001-|Гидравлическое испытание|1 котел|1. Внутренний осмотр и очистка|114|-|2-144-03|Монтажник3 разр.|2|
|02-01|котлов и сдача инспектору органа<br>технического надзора:<br>паропроизводительность котлов<br>до 75 т/ч||от грязи барабанов и коллекторов.<br>2. Осмотр лазов. 3. Установка<br>прокладок и закрытие всех лазов.<br>4. Осмотр всех фланцевых и<br>прочих соединений. 5.<br>Наполнение котла водой. 6.<br>Гидравлическое испытание котла<br>на рабочее давление. 7. Осмотр<br>узлов и деталей котла, спуск воды<br>и устранение обнаруженных<br>дефектов. 8. Новое наполнение<br>водой, повторное испытание и<br>сдача котла представителю<br>технадзоразаказчика.|||2-144-04 <br>2-144-06|Монтажник 4разр.<br>Монтажник 6 разр.|1<br>1|
|Н-54-07-001-|Гидравлическое испытание|1 котел|1. Внутренний осмотр и очистка|176|-|2-144-03|Монтажник3 разр.|2|
|03-01|котлов и сдача инспектору органа<br>технического надзора:<br>паропроизводительность котлов<br>до 160 т/ч||от грязи барабанов и коллекторов.<br>2. Осмотр лазов. 3. Установка<br>прокладок и закрытие всех лазов.<br>4. Осмотр всех фланцевых и<br>прочих соединений. 5.<br>Наполнение котла водой. 6.<br>Гидравлическое испытание котла<br>на рабочее давление. 7. Осмотр<br>узлов и деталей котла, спуск воды<br>и устранение обнаруженных<br>дефектов. 8. Новое наполнение<br>водой, повторное испытание и<br>сдача котла представителю<br>технадзора заказчика.|||2-144-04 <br>2-144-06|Монтажник 4разр.<br>Монтажник 6 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

452 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-07-001-|Гидравлическое испытание|1 котел|1. Внутренний осмотр и очистка|202|-|2-144-03|Монтажник3 разр.|3|
|04-01|котлов и сдача инспектору органа<br>технического надзора:<br>паропроизводительность котлов<br>до 220 т/ч||от грязи барабанов и коллекторов.<br>2. Осмотр лазов. 3. Установка<br>прокладок и закрытие всех лазов.<br>4. Осмотр всех фланцевых и<br>прочих соединений. 5.<br>Наполнение котла водой. 6.<br>Гидравлическое испытание котла<br>на рабочее давление. 7. Осмотр<br>узлов и деталей котла, спуск воды<br>и устранение обнаруженных<br>дефектов. 8. Новое наполнение<br>водой, повторное испытание и<br>сдача котла представителю<br>технадзоразаказчика.|||2-144-04 <br>2-144-06|Монтажник 4разр.<br>Монтажник 6 разр.|1<br>1|
|Н-54-07-001-|Гидравлическое испытание|1 котел|1. Внутренний осмотр и очистка|229|-|2-144-03|Монтажник3 разр.|3|
|05-01|котлов и сдача инспектору органа<br>технического надзора:<br>паропроизводительность котлов<br>до 420 т/ч||от грязи барабанов и коллекторов.<br>2. Осмотр лазов. 3. Установка<br>прокладок и закрытие всех лазов.<br>4. Осмотр всех фланцевых и<br>прочих соединений. 5.<br>Наполнение котла водой. 6.<br>Гидравлическое испытание котла<br>на рабочее давление. 7. Осмотр<br>узлов и деталей котла, спуск воды<br>и устранение обнаруженных<br>дефектов. 8. Новое наполнение<br>водой, повторное испытание и<br>сдача котла представителю<br>технадзора заказчика.|||2-144-04 <br>2-144-06|Монтажник 4разр.<br>Монтажник 6 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

453 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-07-001-|Гидравлическое испытание|1 котел|1. Внутренний осмотр и очистка|440|-|2-144-03|Монтажник3 разр.|3|
|06-01|котлов и сдача инспектору органа||от грязи барабанов и коллекторов.|||2-144-04|Монтажник 4разр.|1|
||технического надзора:||2. Осмотр лазов. 3. Установка|||2-144-05|Монтажник 5разр.|1|
||паропроизводительность котлов<br>до 670 т/ч||прокладок и закрытие всех лазов.<br>4. Осмотр всех фланцевых и<br>прочих соединений. 5.<br>Наполнение котла водой. 6.<br>Гидравлическое испытание котла<br>на рабочее давление. 7. Осмотр<br>узлов и деталей котла, спуск воды<br>и устранение обнаруженных<br>дефектов. 8. Новое наполнение<br>водой, повторное испытание и<br>сдача котла представителю<br>технадзоразаказчика.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-07-001-|Гидравлическое испытание|1 котел|1. Внутренний осмотр и очистка|888|-|2-144-03|Монтажник3 разр.|3|
|07-01|котлов и сдача инспектору органа<br>технического надзора:||от грязи барабанов и коллекторов.<br>2. Осмотр лазов. 3. Установка|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник5 разр.|2<br>2|
||паропроизводительность котлов<br>до 1000 т/ч||прокладок и закрытие всех лазов.<br>4. Осмотр всех фланцевых и<br>прочих соединений. 5.<br>Наполнение котла водой. 6.<br>Гидравлическое испытание котла<br>на рабочее давление. 7. Осмотр<br>узлов и деталей котла, спуск воды<br>и устранение обнаруженных<br>дефектов. 8. Новое наполнение<br>водой, повторное испытание и<br>сдача котла представителю<br>технадзора заказчика.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

454 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-07-001-|Гидравлическое испытание|1 котел|1. Внутренний осмотр и очистка|1702|-|2-144-03|Монтажник3 разр.|3|
|08-01|котлов и сдача инспектору органа<br>технического надзора:||от грязи барабанов и коллекторов.<br>2. Осмотр лазов. 3. Установка|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5разр.|2<br>2|
||паропроизводительность котлов<br>до 1650 т/ч||прокладок и закрытие всех лазов.<br>4. Осмотр всех фланцевых и<br>прочих соединений. 5.<br>Наполнение котла водой. 6.<br>Гидравлическое испытание котла<br>на рабочее давление. 7. Осмотр<br>узлов и деталей котла, спуск воды<br>и устранение обнаруженных<br>дефектов. 8. Новое наполнение<br>водой, повторное испытание и<br>сдача котла представителю<br>технадзоразаказчика.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-07-001-|Гидравлическое испытание|1 котел|1. Внутренний осмотр и очистка|2268|-|2-144-03|Монтажник3 разр.|3|
|09-01|котлов и сдача инспектору органа<br>технического надзора:||от грязи барабанов и коллекторов.<br>2. Осмотр лазов. 3. Установка|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник5 разр.|2<br>2|
||паропроизводительность котлов<br>до 2650 т/ч||прокладок и закрытие всех лазов.<br>4. Осмотр всех фланцевых и<br>прочих соединений. 5.<br>Наполнение котла водой. 6.<br>Гидравлическое испытание котла<br>на рабочее давление. 7. Осмотр<br>узлов и деталей котла, спуск воды<br>и устранение обнаруженных<br>дефектов. 8. Новое наполнение<br>водой, повторное испытание и<br>сдача котла представителю<br>технадзора заказчика.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

455 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Таблица Н-54-07-002**|**Гидравличес**|**кое испытание котлов в период ин**|**дивиду**|**альны**|**х испытан**|**ий**||
|Н-54-07-002-|Гидравлическое испытание|1 котел|1. Наполнение котла водой|19,5|-|2-144-03|Монтажник3 разр.|2|
|01-01|котлов в период индивидуальных||штатным насосом. 2. Проведение|||2-144-04|Монтажник 4разр.|1|
||испытаний:<br>паропроизводительность котлов<br>до 35 т/ч||гидравлического испытания на<br>рабочее давление. 3. Осмотр котла<br>после выдержки с отметкой<br>неплотностей.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-07-002-|Гидравлическое испытание|1 котел|1. Наполнение котла водой|29,5|-|2-144-03|Монтажник3 разр.|2|
|02-01|котлов в период индивидуальных||штатным насосом. 2. Проведение|||2-144-04|Монтажник 4разр.|1|
||испытаний:<br>паропроизводительность котлов<br>до 75 т/ч||гидравлического испытания на<br>рабочее давление. 3. Осмотр котла<br>после выдержки с отметкой<br>неплотностей.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-07-002-|Гидравлическое испытание|1 котел|1. Наполнение котла водой|40,5|-|2-144-03|Монтажник3 разр.|2|
|03-01|котлов в период индивидуальных||штатным насосом. 2. Проведение|||2-144-04|Монтажник 4разр.|1|
||испытаний:<br>паропроизводительность котлов<br>до 160 т/ч||гидравлического испытания на<br>рабочее давление. 3. Осмотр котла<br>после выдержки с отметкой<br>неплотностей.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-07-002-|Гидравлическое испытание|1 котел|1. Наполнение котла водой|51|-|2-144-03|Монтажник 3разр.|2|
|04-01|котлов в период индивидуальных||штатным насосом. 2. Проведение|||2-144-04|Монтажник 4разр.|1|
||испытаний:||гидравлического испытания на|||2-144-05|Монтажник5 разр.|1|
||паропроизводительность котлов<br>до 220 т/ч||рабочее давление. 3. Осмотр котла<br>после выдержки с отметкой<br>неплотностей.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-07-002-|Гидравлическое испытание|1 котел|1. Наполнение котла водой|64|-|2-144-03|Монтажник3 разр.|2|
|05-01|котлов в период индивидуальных||штатным насосом. 2. Проведение|||2-144-04|Монтажник 4разр.|1|
||испытаний:||гидравлического испытания на|||2-144-05|Монтажник5 разр.|1|
||паропроизводительность котлов<br>до 420 т/ч||рабочее давление. 3. Осмотр котла<br>после выдержки с отметкой<br>неплотностей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

456 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-07-002-|Гидравлическое испытание|1 котел|1. Наполнение котла водой|82|-|2-144-03|Монтажник3 разр.|2|
|06-01|котлов в период индивидуальных||штатным насосом. 2. Проведение|||2-144-04|Монтажник 4разр.|2|
||испытаний:||гидравлического испытания на|||2-144-05|Монтажник 5разр.|1|
||паропроизводительность котлов<br>до 670 т/ч||рабочее давление. 3. Осмотр котла<br>после выдержки с отметкой<br>неплотностей.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-07-002-|Гидравлическое испытание|1 котел|1. Наполнение котла водой|101|-|2-144-03|Монтажник3 разр.|2|
|07-01|котлов в период индивидуальных||штатным насосом. 2. Проведение|||2-144-04|Монтажник 4разр.|2|
||испытаний:||гидравлического испытания на|||2-144-05|Монтажник5 разр.|2|
||паропроизводительность котлов<br>до 1000 т/ч||рабочее давление. 3. Осмотр котла<br>после выдержки с отметкой<br>неплотностей.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-07-002-|Гидравлическое испытание|1 котел|1. Наполнение котла водой|147|-|2-144-03|Монтажник3 разр.|2|
|08-01|котлов в период индивидуальных||штатным насосом. 2. Проведение|||2-144-04|Монтажник 4разр.|2|
||испытаний:||гидравлического испытания на|||2-144-05|Монтажник5 разр.|2|
||паропроизводительность котлов<br>до 1650 т/ч||рабочее давление. 3. Осмотр котла<br>после выдержки с отметкой<br>неплотностей.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-07-002-|Гидравлическое испытание|1 котел|1. Наполнение котла водой|211|-|2-144-03|Монтажник3 разр.|2|
|09-01|котлов в период индивидуальных||штатным насосом. 2. Проведение|||2-144-04|Монтажник 4разр.|2|
||испытаний:||гидравлического испытания на|||2-144-05|Монтажник5 разр.|2|
||паропроизводительность котлов<br>до 2650 т/ч||рабочее давление. 3. Осмотр котла<br>после выдержки с отметкой<br>неплотностей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

457 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|||**Таблиц**|**а Н-54-07-003 Щелочение котлов**||||||
|Н-54-07-003|-<br>Щелочение котлов:|1 котел|1. Дозировка, засыпка емкостей|135|-|2-144-02|Монтажник 2разр.|1|
|01-01|паропроизводительность котлов||реагентами. 2. Затворение водой.|||2-144-03|Монтажник 3разр.|1|
||до 35 т/ч||3. Промывка котла водой путем|||2-144-04|Монтажник 4разр.|1|
||||двух-, трех-кратного заполнения<br>водой и последующим сбросом<br>воды через нижние дренажи. 4.<br>Заполнение химочищенной водой<br>до наинизшего уровня. 5.<br>Введение реагентов. 6.<br>Проведение щелочения с<br>подъемом давления. 7. Обтяжка<br>фланцевых соединений. 8.<br>Охлаждение котла после<br>щелочения со снятием люков для<br>вентилирования.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-07-003|-<br>Щелочение котлов:|1 котел|1. Дозировка, засыпка емкостей|170|-|2-144-02|Монтажник 2разр.|1|
|02-01|паропроизводительность котлов||реагентами. 2. Затворение водой.|||2-144-03|Монтажник3 разр.|1|
||до 75 т/ч||3. Промывка котла водой путем|||2-144-04|Монтажник 4разр.|2|
||||двух-, трех-кратного заполнения<br>водой и последующим сбросом<br>воды через нижние дренажи. 4.<br>Заполнение химочищенной водой<br>до наинизшего уровня. 5.<br>Введение реагентов. 6.<br>Проведение щелочения с<br>подъемом давления. 7. Обтяжка<br>фланцевых соединений. 8.<br>Охлаждение котла после<br>щелочения со снятием люков для<br>вентилирования.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

458 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-07-003-|Щелочение котлов:|1 котел|1. Дозировка, засыпка емкостей|270|-|2-144-02|Монтажник 2разр.|1|
|03-01|паропроизводительность котлов||реагентами. 2. Затворение водой.|||2-144-03|Монтажник3 разр.|2|
||до 160 т/ч||3. Промывка котла водой путем|||2-144-04|Монтажник 4разр.|2|
||||двух-, трех-кратного заполнения|||2-144-05|Монтажник5 разр.|2|
||||водой и последующим сбросом<br>воды через нижние дренажи. 4.<br>Заполнение химочищенной водой<br>до наинизшего уровня. 5.<br>Введение реагентов. 6.<br>Проведение щелочения с<br>подъемом давления. 7. Обтяжка<br>фланцевых соединений. 8.<br>Охлаждение котла после<br>щелочения со снятием люков для<br>вентилирования.|||2-144-06|Монтажник 6 разр.|1|
||**Таб**<br><br>|**лица Н-54-07-0**<br>|**04 Испытание котлов на газовую**<br>|**плотно**<br>|**сть**||||
|Н-54-07-004-|Подготовка к проверке плотности|1 котел|1. Внешний и внутренний осмотр|350|-|2-144-03|Монтажник3 разр.|2|
|01-01|котлов работающих под||котла. 2. Закрытие люков, лазов,|||2-144-04|Монтажник 4разр.|2|
||наддувом:||клапанов, гляделок с уплотнением|||2-144-05|Монтажник5 разр.|1|
||паропроизводительность котлов<br>до 420 т/ч||прокладками. 3. Осмотр и<br>проверка работы воздуходувки. 4.<br>Установка временных заглушек на<br>горелках, газоходах и других<br>разводках труб поверхностей<br>нагрева.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

459 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-07-004-|Подготовка к проверке плотности|1 котел|1. Внешний и внутренний осмотр|390|-|2-144-03|Монтажник3 разр.|5|
|02-01|котлов работающих под||котла. 2. Закрытие люков, лазов,|||2-144-04|Монтажник 4разр.|4|
||наддувом:||клапанов, гляделок с уплотнением|||2-144-05|Монтажник 5разр.|2|
||паропроизводительность котлов<br>до 670 т/ч||прокладками. 3. Осмотр и<br>проверка работы воздуходувки. 4.<br>Установка временных заглушек на<br>горелках, газоходах и других<br>разводках труб поверхностей<br>нагрева.|||2-144-06|Монтажник 6 разр.|2|
|Н-54-07-004-|Подготовка к проверке плотности|1 котел|1. Внешний и внутренний осмотр|400|-|2-144-03|Монтажник3 разр.|5|
|03-01|котлов работающих под||котла. 2. Закрытие люков, лазов,|||2-144-04|Монтажник 4разр.|5|
||наддувом:||клапанов, гляделок с уплотнением|||2-144-05|Монтажник5 разр.|3|
||паропроизводительность котлов<br>до 1000 т/ч||прокладками. 3. Осмотр и<br>проверка работы воздуходувки. 4.<br>Установка временных заглушек на<br>горелках, газоходах и других<br>разводках труб поверхностей<br>нагрева.|||2-144-06|Монтажник 6 разр.|2|
|Н-54-07-004-|Подготовка к проверке плотности|1 котел|1. Внешний и внутренний осмотр|430|-|2-144-03|Монтажник3 разр.|6|
|04-01|котлов работающих под||котла. 2. Закрытие люков, лазов,|||2-144-04|Монтажник 4разр.|6|
||наддувом:||клапанов, гляделок с уплотнением|||2-144-05|Монтажник5 разр.|4|
||паропроизводительность котлов<br>до 2650 т/ч||прокладками. 3. Осмотр и<br>проверка работы воздуходувки. 4.<br>Установка временных заглушек на<br>горелках, газоходах и других<br>разводках труб поверхностей<br>нагрева.|||2-144-06|Монтажник 6 разр.|2|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

460 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-07-004|-<br>Проверка плотности котлов|1 котел|1. Наполнение котла воздухом с|2200|-|2-144-03|Монтажник3 разр.|2|
|05-01|работающих под наддувом:||выдерживанием необходимого|||2-144-04|Монтажник 4разр.|2|
||паропроизводительность котлов||давления (неоднократное). 2.|||2-144-05|Монтажник 5разр.|1|
||до 420 т/ч||Проверка газовой плотности<br>топки и конвективной шахты, а<br>также уплотнений в местах<br>прохода труб с применением<br>факела. 3. Повторная проверка<br>путем выявления мелких<br>неплотностей с помощью мела. 4.<br>Сдача котладирекции.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-07-004|-<br>Проверка плотности котлов|1 котел|1. Наполнение котла воздухом с|2920|-|2-144-03|Монтажник3 разр.|2|
|06-01|работающих под наддувом:||выдерживанием необходимого|||2-144-04|Монтажник 4разр.|5|
||паропроизводительность котлов||давления (неоднократное). 2.|||2-144-05|Монтажник5 разр.|2|
||до 670 т/ч||Проверка газовой плотности<br>топки и конвективной шахты, а<br>также уплотнений в местах<br>прохода труб с применением<br>факела. 3. Повторная проверка<br>путем выявления мелких<br>неплотностей с помощью мела. 4.<br>Сдача котладирекции.|||2-144-06|Монтажник 6 разр.|4|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

461 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-07-004|-<br>Проверка плотности котлов|1 котел|1. Наполнение котла воздухом с|3400|-|2-144-03|Монтажник3 разр.|2|
|07-01|работающих под наддувом:||выдерживанием необходимого|||2-144-04|Монтажник 4разр.|5|
||паропроизводительность котлов||давления (неоднократное). 2.|||2-144-05|Монтажник 5разр.|3|
||до 1000 т/ч||Проверка газовой плотности<br>топки и конвективной шахты, а<br>также уплотнений в местах<br>прохода труб с применением<br>факела. 3. Повторная проверка<br>путем выявления мелких<br>неплотностей с помощью мела. 4.<br>Сдача котладирекции.|||2-144-06|Монтажник 6 разр.|5|
|Н-54-07-004|-<br>Проверка плотности котлов|1 котел|1. Наполнение котла воздухом с|5110|-|2-144-03|Монтажник3 разр.|6|
|08-01|работающих под наддувом:||выдерживанием необходимого|||2-144-04|Монтажник 4разр.|4|
||паропроизводительность котлов||давления (неоднократное). 2.|||2-144-05|Монтажник5 разр.|2|
||до 2650 т/ч||Проверка газовой плотности<br>топки и конвективной шахты, а<br>также уплотнений в местах<br>прохода труб с применением<br>факела. 3. Повторная проверка<br>путем выявления мелких<br>неплотностей с помощью мела. 4.<br>Сдача котладирекции.|||2-144-06|Монтажник 6 разр.|6|
|Н-54-07-004|-<br>Подготовка к проверке плотности|1 котел|1. Внешний и внутренний осмотр|35|-|2-144-03|Монтажник3 разр.|2|
|09-01|котлов работающих под||котла. 2. Закрытие люков, лазов,|||2-144-04|Монтажник 4разр.|2|
||разрежением:||клапанов, гляделок с уплотнением|||2-144-05|Монтажник5 разр.|1|
||паропроизводительность котлов<br>до 75 т/ч||прокладками. 3. Осмотр и<br>проверка работы воздуходувки. 4.<br>Установка временных заглушек на<br>горелках, газоходах и других<br>разводках труб поверхностей<br>нагрева.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

462 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-07-004|-<br>Подготовка к проверке плотности|1 котел|1. Внешний и внутренний осмотр|80|-|2-144-03|Монтажник3 разр.|2|
|10-01|котлов работающих под||котла. 2. Закрытие люков, лазов,|||2-144-04|Монтажник 4разр.|2|
||разрежением:||клапанов, гляделок с уплотнением|||2-144-05|Монтажник 5разр.|1|
||паропроизводительность котлов<br>до 160 т/ч||прокладками. 3. Осмотр и<br>проверка работы воздуходувки. 4.<br>Установка временных заглушек на<br>горелках, газоходах и других<br>разводках труб поверхностей<br>нагрева.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-07-004|-<br>Подготовка к проверке плотности|1 котел|1. Внешний и внутренний осмотр|92|-|2-144-03|Монтажник3 разр.|2|
|11-01|котлов работающих под||котла. 2. Закрытие люков, лазов,|||2-144-04|Монтажник 4разр.|5|
||разрежением:||клапанов, гляделок с уплотнением|||2-144-05|Монтажник5 разр.|4|
||паропроизводительность котлов<br>до 320 т/ч||прокладками. 3. Осмотр и<br>проверка работы воздуходувки. 4.<br>Установка временных заглушек на<br>горелках, газоходах и других<br>разводках труб поверхностей<br>нагрева.|||2-144-06|Монтажник 6 разр.|2|
|Н-54-07-004|-<br>Подготовка к проверке плотности|1 котел|1. Внешний и внутренний осмотр|130|-|2-144-03|Монтажник3 разр.|2|
|12-01|котлов работающих под||котла. 2. Закрытие люков, лазов,|||2-144-04|Монтажник 4разр.|5|
||разрежением:||клапанов, гляделок с уплотнением|||2-144-05|Монтажник5 разр.|4|
||паропроизводительность котлов<br>до 420 т/ч||прокладками. 3. Осмотр и<br>проверка работы воздуходувки. 4.<br>Установка временных заглушек на<br>горелках, газоходах и других<br>разводках труб поверхностей<br>нагрева.|||2-144-06|Монтажник 6 разр.|2|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

463 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-07-004|-<br>Подготовка к проверке плотности|1 котел|1. Внешний и внутренний осмотр|170|-|2-144-03|Монтажник3 разр.|5|
|13-01|котлов работающих под||котла. 2. Закрытие люков, лазов,|||2-144-04|Монтажник 4разр.|2|
||разрежением:||клапанов, гляделок с уплотнением|||2-144-05|Монтажник 5разр.|2|
||паропроизводительность котлов<br>до 670 т/ч||прокладками. 3. Осмотр и<br>проверка работы воздуходувки. 4.<br>Установка временных заглушек на<br>горелках, газоходах и других<br>разводках труб поверхностей<br>нагрева.|||2-144-06|Монтажник 6 разр.|4|
|Н-54-07-004|-<br>Подготовка к проверке плотности|1 котел|1. Внешний и внутренний осмотр|200|-|2-144-03|Монтажник3 разр.|2|
|14-01|котлов работающих под||котла. 2. Закрытие люков, лазов,|||2-144-04|Монтажник 4разр.|5|
||разрежением:||клапанов, гляделок с уплотнением|||2-144-05|Монтажник5 разр.|3|
||паропроизводительность котлов<br>до 1000 т/ч||прокладками. 3. Осмотр и<br>проверка работы воздуходувки. 4.<br>Установка временных заглушек на<br>горелках, газоходах и других<br>разводках труб поверхностей<br>нагрева.|||2-144-06|Монтажник 6 разр.|5|
|Н-54-07-004|-<br>Подготовка к проверке плотности|1 котел|1. Внешний и внутренний осмотр|300|-|2-144-03|Монтажник3 разр.|2|
|15-01|котлов работающих под||котла. 2. Закрытие люков, лазов,|||2-144-04|Монтажник 4разр.|6|
||разрежением:||клапанов, гляделок с уплотнением|||2-144-05|Монтажник5 разр.|4|
||паропроизводительность котлов<br>до 1650 т/ч||прокладками. 3. Осмотр и<br>проверка работы воздуходувки. 4.<br>Установка временных заглушек на<br>горелках, газоходах и других<br>разводках труб поверхностей<br>нагрева.|||2-144-06|Монтажник 6 разр.|6|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

464 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-07-004|-<br>Проверка плотности котлов|1 котел|1. Наполнение котла воздухом с|250|-|2-144-03|Монтажник3 разр.|2|
|16-01|работающих под разрежением:||выдерживанием необходимого|||2-144-04|Монтажник 4разр.|2|
||паропроизводительность котлов||давления (неоднократное). 2.|||2-144-05|Монтажник 5разр.|1|
||до 75 т/ч||Проверка газовой плотности<br>топки и конвективной шахты, а<br>также уплотнений в местах<br>прохода труб с применением<br>факела. 3. Повторная проверка<br>путем выявления мелких<br>неплотностей с помощью мела. 4.<br>Сдача котладирекции.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-07-004|-<br>Проверка плотности котлов|1 котел|1. Наполнение котла воздухом с|280|-|2-144-03|Монтажник3 разр.|2|
|17-01|работающих под разрежением:||выдерживанием необходимого|||2-144-04|Монтажник 4разр.|2|
||паропроизводительность котлов||давления (неоднократное). 2.|||2-144-05|Монтажник5 разр.|1|
||до 160 т/ч||Проверка газовой плотности<br>топки и конвективной шахты, а<br>также уплотнений в местах<br>прохода труб с применением<br>факела. 3. Повторная проверка<br>путем выявления мелких<br>неплотностей с помощью мела. 4.<br>Сдача котладирекции.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

465 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-07-004|-<br>Проверка плотности котлов|1 котел|1. Наполнение котла воздухом с|310|-|2-144-03|Монтажник3 разр.|4|
|18-01|работающих под разрежением:||выдерживанием необходимого|||2-144-04|Монтажник 4разр.|2|
||паропроизводительность котлов||давления (неоднократное). 2.|||2-144-05|Монтажник 5разр.|2|
||до 320 т/ч||Проверка газовой плотности<br>топки и конвективной шахты, а<br>также уплотнений в местах<br>прохода труб с применением<br>факела. 3. Повторная проверка<br>путем выявления мелких<br>неплотностей с помощью мела. 4.<br>Сдача котладирекции.|||2-144-06|Монтажник 6 разр.|5|
|Н-54-07-004|-<br>Проверка плотности котлов|1 котел|1. Наполнение котла воздухом с|340|-|2-144-03|Монтажник3 разр.|4|
|19-01|работающих под разрежением:||выдерживанием необходимого|||2-144-04|Монтажник 4разр.|5|
||паропроизводительность котлов||давления (неоднократное). 2.|||2-144-05|Монтажник5 разр.|2|
||до 420 т/ч||Проверка газовой плотности<br>топки и конвективной шахты, а<br>также уплотнений в местах<br>прохода труб с применением<br>факела. 3. Повторная проверка<br>путем выявления мелких<br>неплотностей с помощью мела. 4.<br>Сдача котладирекции.|||2-144-06|Монтажник 6 разр.|2|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

466 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-07-004|-<br>Проверка плотности котлов|1 котел|1. Наполнение котла воздухом с|360|-|2-144-03|Монтажник3 разр.|2|
|20-01|работающих под разрежением:||выдерживанием необходимого|||2-144-04|Монтажник 4разр.|4|
||паропроизводительность котлов||давления (неоднократное). 2.|||2-144-05|Монтажник 5разр.|5|
||до 670 т/ч||Проверка газовой плотности<br>топки и конвективной шахты, а<br>также уплотнений в местах<br>прохода труб с применением<br>факела. 3. Повторная проверка<br>путем выявления мелких<br>неплотностей с помощью мела. 4.<br>Сдача котладирекции.|||2-144-06|Монтажник 6 разр.|2|
|Н-54-07-004|-<br>Проверка плотности котлов|1 котел|1. Наполнение котла воздухом с|490|-|2-144-03|Монтажник3 разр.|2|
|21-01|работающих под разрежением:||выдерживанием необходимого|||2-144-04|Монтажник 4разр.|3|
||паропроизводительность котлов||давления (неоднократное). 2.|||2-144-05|Монтажник5 разр.|5|
||до 1000 т/ч||Проверка газовой плотности<br>топки и конвективной шахты, а<br>также уплотнений в местах<br>прохода труб с применением<br>факела. 3. Повторная проверка<br>путем выявления мелких<br>неплотностей с помощью мела. 4.<br>Сдача котладирекции.|||2-144-06|Монтажник 6 разр.|5|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

467 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-07-004-|Проверка плотности котлов|1 котел|1. Наполнение котла воздухом с|670|-|2-144-03|Монтажник3 разр.|6|
|22-01|работающих под разрежением:||выдерживанием необходимого|||2-144-04|Монтажник 4разр.|4|
||паропроизводительность котлов||давления (неоднократное). 2.|||2-144-05|Монтажник 5разр.|6|
||до 1650 т/ч<br>**Таблица Н-54-07-00**|**5 Предпусков**|Проверка газовой плотности<br>топки и конвективной шахты, а<br>также уплотнений в местах<br>прохода труб с применением<br>факела. 3. Повторная проверка<br>путем выявления мелких<br>неплотностей с помощью мела. 4.<br>Сдача котладирекции.<br>**ая водохимическая очистка котло**|**в и пар**|**оводян**|2-144-06 <br>**ых тракто**|Монтажник 6 разр.<br>**в**|2|
|Н-54-07-005-|Предпусковая водохимическая|1 котел|1. Приготовление реактивов. 2.|440|-|2-144-03|Монтажник3 разр.|2|
|01-01|очистка котлов и пароводяных||Водная промывка. 3. Обмен воды|||2-144-04|Монтажник 4разр.|2|
||трактов: паропроизводительность<br>котлов до 220 т/ч||на обессоленную, подогрев воды в<br>контуре, обработка ингибиторами<br>и восстановителями. 4. Кислотная<br>промывка растворами в два этапа.<br>5. Вытеснение промываемого<br>раствора с нейтрализацией и<br>заменой технической воды на<br>обессоленную. 6. Пассивация. 7.<br>Опорожнение контура. 8.<br>Вскрытие и очистка барабана,<br>деаэраторного бака и коллекторов.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

468 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-07-005-|Предпусковая водохимическая|1 котел|1. Приготовление реактивов. 2.|520|-|2-144-03|Монтажник3 разр.|2|
|02-01|очистка котлов и пароводяных||Водная промывка. 3. Обмен воды|||2-144-04|Монтажник 4разр.|2|
||трактов: паропроизводительность||на обессоленную, подогрев воды в|||2-144-05|Монтажник 5разр.|1|
||котлов до 420 т/ч||контуре, обработка ингибиторами<br>и восстановителями. 4. Кислотная<br>промывка растворами в два этапа.<br>5. Вытеснение промываемого<br>раствора с нейтрализацией и<br>заменой технической воды на<br>обессоленную. 6. Пассивация. 7.<br>Опорожнение контура. 8.<br>Вскрытие и очистка барабана,<br>деаэраторного бака и коллекторов.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-07-005-|Предпусковая водохимическая|1 котел|1. Приготовление реактивов. 2.|630|-|2-144-03|Монтажник3 разр.|3|
|03-01|очистка котлов и пароводяных||Водная промывка. 3. Обмен воды|||2-144-04|Монтажник 4разр.|2|
||трактов: паропроизводительность||на обессоленную, подогрев воды в|||2-144-05|Монтажник5 разр.|1|
||котлов до 670 т/ч||контуре, обработка ингибиторами<br>и восстановителями. 4. Кислотная<br>промывка растворами в два этапа.<br>5. Вытеснение промываемого<br>раствора с нейтрализацией и<br>заменой технической воды на<br>обессоленную. 6. Пассивация. 7.<br>Опорожнение контура. 8.<br>Вскрытие и очистка барабана,<br>деаэраторного бака и коллекторов.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

469 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-07-005-|Предпусковая водохимическая|1 котел|1. Приготовление реактивов. 2.|1250|-|2-144-03|Монтажник3 разр.|4|
|04-01|очистка котлов и пароводяных||Водная промывка. 3. Обмен воды|||2-144-04|Монтажник 4разр.|2|
||трактов: паропроизводительность||на обессоленную, подогрев воды в|||2-144-05|Монтажник 5разр.|1|
||котлов до 1000 т/ч||контуре, обработка ингибиторами<br>и восстановителями. 4. Кислотная<br>промывка растворами в два этапа.<br>5. Вытеснение промываемого<br>раствора с нейтрализацией и<br>заменой технической воды на<br>обессоленную. 6. Пассивация. 7.<br>Опорожнение контура. 8.<br>Вскрытие и очистка барабана,<br>деаэраторного бака и коллекторов.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-07-005-|Предпусковая водохимическая|1 котел|1. Приготовление реактивов. 2.|2300|-|2-144-03|Монтажник3 разр.|4|
|05-01|очистка котлов и пароводяных||Водная промывка. 3. Обмен воды|||2-144-04|Монтажник 4разр.|3|
||трактов: паропроизводительность||на обессоленную, подогрев воды в|||2-144-05|Монтажник5 разр.|1|
||котлов до 1650 т/ч||контуре, обработка ингибиторами<br>и восстановителями. 4. Кислотная<br>промывка растворами в два этапа.<br>5. Вытеснение промываемого<br>раствора с нейтрализацией и<br>заменой технической воды на<br>обессоленную. 6. Пассивация. 7.<br>Опорожнение контура. 8.<br>Вскрытие и очистка барабана,<br>деаэраторного бака и коллекторов.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

470 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-07-005-|Предпусковая водохимическая|1 котел|1. Приготовление реактивов. 2.|3600|-|2-144-03|Монтажник3 разр.|6|
|06-01|очистка котлов и пароводяных||Водная промывка. 3. Обмен воды|||2-144-04|Монтажник 4разр.|3|
||трактов: паропроизводительность||на обессоленную, подогрев воды в|||2-144-05|Монтажник 5разр.|1|
||котлов до 2650 т/ч||контуре, обработка ингибиторами<br>и восстановителями. 4. Кислотная<br>промывка растворами в два этапа.<br>5. Вытеснение промываемого<br>раствора с нейтрализацией и<br>заменой технической воды на<br>обессоленную. 6. Пассивация. 7.<br>Опорожнение контура. 8.<br>Вскрытие и очистка барабана,<br>деаэраторного бака и коллекторов.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

471 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Таблица Н-54-07-006**<br><br>|**Паровое опробо**<br>|**вание котлов с проверкой и регул**<br>|**ировко**<br>|**й запор**|**ной арма**<br>|**туры**<br>||
|Н-54-07-006|-<br>Паровое опробование котлов с|1 котел|1. Растопка котла с подъемом|126|-|2-144-03|Монтажник3 разр.|2|
|01-01|проверкой и регулировкой||давления. 2. Наблюдение за|||2-144-04|Монтажник 4разр.|1|
||запорной арматуры:||тепловыми расширениями и за|||2-144-05|Монтажник5 разр.|1|
||паропроизводительность котлов<br>до 75 т/ч||работой вращающихся<br>механизмов. 3. Проверка всей<br>запорной арматуры, в том числе<br>дренажной и спускной. 4.<br>Подтягивание крышек, сальников<br>арматуры. 5. Продувка<br>трубопроводов паромазута. 6.<br>Продувка котла поочередно через<br>все спускные клапаны. 7.<br>Регулирование<br>предохранительных клапанов на<br>пару с установкой кожухов. 8.<br>Обтяжка на пару всех фланцевых<br>и лючковых соединений. 9.<br>Восстановление схемы.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

472 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-07-006|-<br>Паровое опробование котлов с|1 котел|1. Растопка котла с подъемом|153|-|2-144-03|Монтажник3 разр.|2|
|02-01|проверкой и регулировкой||давления. 2. Наблюдение за|||2-144-04|Монтажник 4разр.|2|
||запорной арматуры:||тепловыми расширениями и за|||2-144-05|Монтажник 5разр.|1|
||паропроизводительность котлов<br>до 160 т/ч||работой вращающихся<br>механизмов. 3. Проверка всей<br>запорной арматуры, в том числе<br>дренажной и спускной. 4.<br>Подтягивание крышек, сальников<br>арматуры. 5. Продувка<br>трубопроводов паромазута. 6.<br>Продувка котла поочередно через<br>все спускные клапаны. 7.<br>Регулирование<br>предохранительных клапанов на<br>пару с установкой кожухов. 8.<br>Обтяжка на пару всех фланцевых<br>и лючковых соединений. 9.<br>Восстановление схемы.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

473 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-07-006|-<br>Паровое опробование котлов с|1 котел|1. Растопка котла с подъемом|180|-|2-144-03|Монтажник3 разр.|2|
|03-01|проверкой и регулировкой||давления. 2. Наблюдение за|||2-144-04|Монтажник 4разр.|2|
||запорной арматуры:||тепловыми расширениями и за|||2-144-05|Монтажник 5разр.|1|
||паропроизводительность котлов<br>до 220 т/ч||работой вращающихся<br>механизмов. 3. Проверка всей<br>запорной арматуры, в том числе<br>дренажной и спускной. 4.<br>Подтягивание крышек, сальников<br>арматуры. 5. Продувка<br>трубопроводов паромазута. 6.<br>Продувка котла поочередно через<br>все спускные клапаны. 7.<br>Регулирование<br>предохранительных клапанов на<br>пару с установкой кожухов. 8.<br>Обтяжка на пару всех фланцевых<br>и лючковых соединений. 9.<br>Восстановление схемы.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

474 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-07-006|-<br>Паровое опробование котлов с|1 котел|1. Растопка котла с подъемом|216|-|2-144-03|Монтажник3 разр.|3|
|04-01|проверкой и регулировкой||давления. 2. Наблюдение за|||2-144-04|Монтажник 4разр.|3|
||запорной арматуры:||тепловыми расширениями и за|||2-144-05|Монтажник 5разр.|1|
||паропроизводительность котлов<br>до 670 т/ч||работой вращающихся<br>механизмов. 3. Проверка всей<br>запорной арматуры, в том числе<br>дренажной и спускной. 4.<br>Подтягивание крышек, сальников<br>арматуры. 5. Продувка<br>трубопроводов паромазута. 6.<br>Продувка котла поочередно через<br>все спускные клапаны. 7.<br>Регулирование<br>предохранительных клапанов на<br>пару с установкой кожухов. 8.<br>Обтяжка на пару всех фланцевых<br>и лючковых соединений. 9.<br>Восстановление схемы.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

475 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-07-006|-<br>Паровое опробование котлов с|1 котел|1. Растопка котла с подъемом|261|-|2-144-03|Монтажник3 разр.|3|
|05-01|проверкой и регулировкой||давления. 2. Наблюдение за|||2-144-04|Монтажник 4разр.|3|
||запорной арматуры:||тепловыми расширениями и за|||2-144-05|Монтажник 5разр.|2|
||паропроизводительность котлов<br>до 1000 т/ч||работой вращающихся<br>механизмов. 3. Проверка всей<br>запорной арматуры, в том числе<br>дренажной и спускной. 4.<br>Подтягивание крышек, сальников<br>арматуры. 5. Продувка<br>трубопроводов паромазута. 6.<br>Продувка котла поочередно через<br>все спускные клапаны. 7.<br>Регулирование<br>предохранительных клапанов на<br>пару с установкой кожухов. 8.<br>Обтяжка на пару всех фланцевых<br>и лючковых соединений. 9.<br>Восстановление схемы.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

476 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-07-006|-<br>Паровое опробование котлов с|1 котел|1. Растопка котла с подъемом|370|-|2-144-03|Монтажник3 разр.|3|
|06-01|проверкой и регулировкой||давления. 2. Наблюдение за|||2-144-04|Монтажник 4разр.|4|
||запорной арматуры:||тепловыми расширениями и за|||2-144-05|Монтажник 5разр.|2|
||паропроизводительность котлов<br>до 1650 т/ч||работой вращающихся<br>механизмов. 3. Проверка всей<br>запорной арматуры, в том числе<br>дренажной и спускной. 4.<br>Подтягивание крышек, сальников<br>арматуры. 5. Продувка<br>трубопроводов паромазута. 6.<br>Продувка котла поочередно через<br>все спускные клапаны. 7.<br>Регулирование<br>предохранительных клапанов на<br>пару с установкой кожухов. 8.<br>Обтяжка на пару всех фланцевых<br>и лючковых соединений. 9.<br>Восстановление схемы.|||2-144-06|Монтажник 6 разр.|2|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

477 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-07-006-|Паровое опробование котлов с|1 котел|1. Растопка котла с подъемом|514|-|2-144-03|Монтажник3 разр.|4|
|07-01|проверкой и регулировкой||давления. 2. Наблюдение за|||2-144-04|Монтажник 4разр.|4|
||запорной арматуры:||тепловыми расширениями и за|||2-144-05|Монтажник 5разр.|2|
||паропроизводительность котлов<br>до 2650 т/ч||работой вращающихся<br>механизмов. 3. Проверка всей<br>запорной арматуры, в том числе<br>дренажной и спускной. 4.<br>Подтягивание крышек, сальников<br>арматуры. 5. Продувка<br>трубопроводов паромазута. 6.<br>Продувка котла поочередно через<br>все спускные клапаны. 7.<br>Регулирование<br>предохранительных клапанов на<br>пару с установкой кожухов. 8.<br>Обтяжка на пару всех фланцевых<br>и лючковых соединений. 9.|||2-144-06|Монтажник 6 разр.|2|
||||Восстановление схемы.||||||
||**Раздел**|**Н-54-08 Монта**|**ж оборудования водоочистки и во**|**доподго**|**товки**||||
|||**Таблица**|**Н-54-08-001 Монтаж осветлителе**|**й**|||||
|Н-54-08-001-|Сборка блоков корпуса|1 марка|1. Снятие транспортировочных|7,8|-|2-144-03|Монтажник3 разр.|2|
|01-01|осветлителей: 1 марка||креплений. 2. Раскладка деталей|||2-144-04|Монтажник 4разр.|2|
||||под сборку. 3. Сборка блоков со<br>стыковкой, выверкой и<br>креплением.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-001-|Сборка блоков корпуса|1 т|1. Снятие транспортировочных|5,3|-|2-144-03|Монтажник3 разр.|2|
|02-01|осветлителей: 1 т||креплений. 2. Раскладка деталей<br>под сборку. 3. Сборка блоков со<br>стыковкой, выверкой и<br>креплением.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|2<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

478 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-001-|Монтаж опоры осветлителей: 1|1 опора|-|7,2|-|2-144-03|Монтажник3 разр.|2|
|03-01|опора|||||2-144-04|Монтажник 4разр.|2|
|||||||2-144-05|Монтажник 5разр.|1|
|Н-54-08-001-|Монтаж опоры осветлителей: 1 т|1 т|-|3|-|2-144-03|Монтажник3 разр.|2|
|04-01||||||2-144-04|Монтажник 4разр.|2|
|||||||2-144-05|Монтажник5 разр.|1|
|Н-54-08-001-|Монтаж блоков корпуса|1 блок|1. Проверка фундамента. 2.|9,3|-|2-144-03|Монтажник3 разр.|2|
|05-01|осветлителей: 1 блок||Монтаж опоры. 3. Подъем,|||2-144-04|Монтажник 4разр.|2|
||||перемещение и установка блоков<br>передвижным краном с<br>креплением. 4. Окончательная<br>выверка по осям и высотным<br>отметкам.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-001-|Монтаж блоков корпуса|1 т|1. Проверка фундамента. 2.|1,6|-|2-144-03|Монтажник3 разр.|2|
|06-01|осветлителей: 1 т||Монтаж опоры. 3. Подъем,|||2-144-04|Монтажник 4разр.|2|
||||перемещение и установка блоков<br>передвижным краном с<br>креплением. 4. Окончательная<br>выверка по осям и высотным<br>отметкам.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

479 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-001-|Монтаж внутреннего устройства|1 т|1. Сборка и установка внутри|41|-|2-144-03|Монтажник3 разр.|2|
|07-01|||корпуса деталей внутреннего|||2-144-04|Монтажник 4разр.|1|
||||устройства (распределительной<br>системы, соплового устройства,<br>приемного короба с<br>распределительным устройством,<br>переходного мостика с перилами,<br>сборного желоба, дренажных,<br>успокаивающих и отражающих<br>решеток, трубопроводов,<br>патрубков, колец, штуцеров,<br>арматуры). 2. Сдача осветлителя<br>подподливку.|||2-144-05|Монтажник 5 разр.|1|
|||**Табли**|**ца Н-54-08-002 Монтаж фильтров**||||||
|Н-54-08-002-|Установка фильтров: диаметром|1 фильтр|1. Проверка фундамента. 2.|5,5|-|2-144-02|Монтажник 2разр.|1|
|01-01|до 1 м, на 1 фильтр||Подъем и установка фильтра на|||2-144-03|Монтажник3 разр.|1|
||||место при помощи передвижных|||2-144-04|Монтажник 4разр.|1|
||||кранов. 3. Выверка фильтра по<br>осям и отвесу. 4. Сдача под<br>подливку.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-002-|Установка фильтров: диаметром|1 фильтр|1. Проверка фундамента. 2.|8,5|-|2-144-02|Монтажник 2разр.|1|
|02-01|до 2 м, на 1 фильтр||Подъем и установка фильтра на|||2-144-03|Монтажник3 разр.|1|
||||место при помощи передвижных|||2-144-04|Монтажник 4разр.|1|
||||кранов. 3. Выверка фильтра по<br>осям и отвесу. 4. Сдача под<br>подливку.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

480 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-002-|Установка фильтров: диаметром|1 фильтр|1. Проверка фундамента. 2.|10,5|-|2-144-02|Монтажник 2разр.|1|
|03-01|до 3,4 м, на 1 фильтр||Подъем и установка фильтра на|||2-144-03|Монтажник3 разр.|1|
||||место при помощи передвижных|||2-144-04|Монтажник 4разр.|1|
||||кранов. 3. Выверка фильтра по<br>осям и отвесу. 4. Сдача под<br>подливку.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-002-|Установка фильтров: диаметром|1 т|1. Проверка фундамента. 2.|1,4|-|2-144-02|Монтажник 2разр.|1|
|04-01|до 1 м, на 1 т||Подъем и установка фильтра на|||2-144-03|Монтажник3 разр.|1|
||||место при помощи передвижных|||2-144-04|Монтажник 4разр.|1|
||||кранов. 3. Выверка фильтра по<br>осям и отвесу. 4. Сдача под<br>подливку.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-002-|Установка фильтров: диаметром|1 т|1. Проверка фундамента. 2.|1,3|-|2-144-02|Монтажник 2разр.|1|
|05-01|до 2 м, на 1 т||Подъем и установка фильтра на|||2-144-03|Монтажник3 разр.|1|
||||место при помощи передвижных|||2-144-04|Монтажник 4разр.|1|
||||кранов. 3. Выверка фильтра по<br>осям и отвесу. 4. Сдача под<br>подливку.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-002-|Установка фильтров: диаметром|1 т|1. Проверка фундамента. 2.|1,2|-|2-144-02|Монтажник 2разр.|1|
|06-01|до 3,4 м, на 1 т||Подъем и установка фильтра на|||2-144-03|Монтажник 3разр.|1|
||||место при помощи передвижных|||2-144-04|Монтажник 4разр.|1|
||||кранов. 3. Выверка фильтра по<br>осям и отвесу. 4. Сдача под<br>подливку.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 



481 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-002-|Монтаж распределительного|1 ряд|1. Комплектование деталей. 2.|13,5|-|2-144-03|Монтажник3 разр.|2|
|07-01|устройства: диаметр фильтра до 1||Подача деталей внутрь фильтра. 3.|||2-144-04|Монтажник 4разр.|1|
||м||Разметка мест установки деталей<br>крепления. 4. Установка опорных<br>уголков и других деталей<br>крепления. 5. Сборка деталей<br>распределительного устройства с<br>выверкой и креплением. 6. Сдача<br>устройства подподливку.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-002-|Монтаж распределительного|1 ряд|1. Комплектование деталей. 2.|18,5|-|2-144-03|Монтажник3 разр.|2|
|08-01|устройства: диаметр фильтра до 2||Подача деталей внутрь фильтра. 3.|||2-144-04|Монтажник 4разр.|1|
||м||Разметка мест установки деталей<br>крепления. 4. Установка опорных<br>уголков и других деталей<br>крепления. 5. Сборка деталей<br>распределительного устройства с<br>выверкой и креплением. 6. Сдача<br>устройства подподливку.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-002-|Монтаж распределительного|1 ряд|1. Комплектование деталей. 2.|29|-|2-144-03|Монтажник3 разр.|2|
|09-01|устройства: диаметр фильтра до||Подача деталей внутрь фильтра. 3.|||2-144-04|Монтажник 4разр.|1|
||3,4 м||Разметка мест установки деталей<br>крепления. 4. Установка опорных<br>уголков и других деталей<br>крепления. 5. Сборка деталей<br>распределительного устройства с<br>выверкой и креплением. 6. Сдача<br>устройства подподливку.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

482 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-002-|Загрузка фильтров: вручную,|1 м3|1. Устройство подмостей. 2.|2,6|-|2-144-02|Монтажник 2разр.|1|
|10-01|cульфоуглем, анионитом,|фильтрующих|<br>Открытие люка фильтра и|||2-144-03|Монтажник3 разр.|1|
||антрацитом, активированным<br>углем|материалов|закрытие всех остальных люков.<br>3. Подноска фильтрующих<br>материалов. 4. Загрузка фильтра<br>из мешков или ведер и<br>периодическое разравнивание<br>слоев. 5. Закрытие люка фильтра с<br>изготовлением прокладок. 6.<br>Разборка подмостей и уборка<br>тары.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-08-002-|Загрузка фильтров: вручную,|1 м3|1. Устройство подмостей. 2.|10|-|2-144-02|Монтажник 2разр.|1|
|11-01|глауконитовым песком|фильтрующих<br>материалов|<br>Открытие люка фильтра и<br>закрытие всех остальных люков.<br>3. Подноска фильтрующих<br>материалов. 4. Загрузка фильтра<br>из мешков или ведер и<br>периодическое разравнивание<br>слоев. 5. Закрытие люка фильтра с<br>изготовлением прокладок. 6.<br>Разборка подмостей и уборка<br>тары.|||2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

483 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-002-|Загрузка фильтров: вручную,|1 м3|1. Устройство подмостей. 2.|15|-|2-144-02|Монтажник 2разр.|1|
|12-01|кварцевым песком|фильтрующих|<br>Открытие люка фильтра и|||2-144-03|Монтажник3 разр.|1|
|||материалов|закрытие всех остальных люков.<br>3. Подноска фильтрующих<br>материалов. 4. Загрузка фильтра<br>из мешков или ведер и<br>периодическое разравнивание<br>слоев. 5. Закрытие люка фильтра с<br>изготовлением прокладок. 6.<br>Разборка подмостей и уборка<br>тары.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-08-002-|Загрузка фильтров:|1 м3|1. Установка гидроэлеватора и|1,8|-|2-144-02|Монтажник 2разр.|1|
|13-01|гидроэлеватором, cульфоуглем,<br>анионитом, антрацитом,<br>активированным углем|фильтрующих<br>материалов|<br>подключение его к сети<br>водопровода. 2. Открытие люка<br>фильтра и закрытие всех<br>остальных люков. 3. Подноска<br>фильтрующих материалов. 4.<br>Загрузка бункера гидроэлеватора<br>фильтрующими материалами<br>вручную. 5. Загрузка фильтра<br>фильтрующими материалами при<br>помощи гидроэлеватора. 6.<br>Отключение гидроэлеватора,<br>уборка шлангов. 7. Закрытие люка<br>фильтра с изготовлением<br>прокладок.|||2-144-03 <br>2-144-04|Монтажник3 разр.<br>Монтажник 4 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

484 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|||**Таблица Н-5**|**4-08-003 Монтаж солерастворите**|**лей**|||||
|Н-54-08-003|-<br>Монтаж солерастворителей:|1|1. Проверка основных размеров|4,3|-|2-144-02|Монтажник 2разр.|1|
|01-01|диаметром 450 мм|солерастворител|ь<br>фундамента. 2. Снятие крышки и|||2-144-03|Монтажник 3разр.|1|
||||очистка внутренней поверхности.<br>3. Установка аппарата при<br>помощи электролебедки с<br>выверкой и креплением. 4.<br>Установка обвязочных<br>трубопроводов и арматуры в<br>пределах заводской поставки. 5.<br>Закрытие крышки. 6. Сдача под<br>подливку.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-003|-<br>Монтаж солерастворителей:|1|1. Проверка основных размеров|5,3|-|2-144-02|Монтажник 2разр.|1|
|02-01|диаметром 600 мм|солерастворител|ь<br>фундамента. 2. Снятие крышки и|||2-144-03|Монтажник3 разр.|1|
||||очистка внутренней поверхности.<br>3. Установка аппарата при<br>помощи электролебедки с<br>выверкой и креплением. 4.<br>Установка обвязочных<br>трубопроводов и арматуры в<br>пределах заводской поставки. 5.<br>Закрытие крышки. 6. Сдача под<br>подливку.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

485 

||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**<br>**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**<br>**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-003|-<br>Монтаж солерастворителей:|1<br>1. Проверка основных размеров|8,7|-|2-144-02|Монтажник 2разр.|1|
|03-01|диаметром 1000 мм|солерастворитель<br>фундамента. 2. Снятие крышки и|||2-144-03|Монтажник3 разр.|1|
|||очистка внутренней поверхности.<br>3. Установка аппарата при<br>помощи электролебедки с<br>выверкой и креплением. 4.<br>Установка обвязочных<br>трубопроводов и арматуры в<br>пределах заводской поставки. 5.<br>Закрытие крышки. 6. Сдача под<br>подливку.|||2-144-05|Монтажник 5 разр.|1|
|||**Таблица Н-54-08-004 Монтаж распределителей ди**|**сковых**|||||
|Н-54-08-004|-<br>Монтаж распределителей|1<br>1. Разборка аппарата и очистка|11,5|-|2-144-02|Монтажник 2разр.|1|
|01-01|дисковых: производительностью|распределитель<br>всех деталей. 2. Сборка аппарата.|||2-144-03|Монтажник3 разр.|1|
||100 м3/ч|3. Установка головной части и<br>успокоительного бачка. 4.<br>Выверка установки по размерам,<br>уровню, отвесуи крепление.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-004|-<br>Монтаж распределителей|1<br>1. Разборка аппарата и очистка|18,5|-|2-144-02|Монтажник 2разр.|1|
|02-01|дисковых: производительностью|распределитель<br>всех деталей. 2. Сборка аппарата.|||2-144-03|Монтажник 3разр.|1|
||200, 400 м3/ч|3. Установка головной части и<br>успокоительного бачка. 4.<br>Выверка установки по размерам,<br>уровню, отвесуи крепление.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

486 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|||**Таблица Н-5**|**4-08-005 Монтаж шайбовых дозат**|**оров**|||||
|Н-54-08-005-|Монтаж шайбовых дозаторов:|1 дозатор|1. Проверка размеров фундамента|6,5|-|2-144-03|Монтажник3 разр.|1|
|01-01|рабочее давление 0,6 Мпа,<br>вместимостью до 0,05 м3||(опорной конструкции). 2.<br>Вскрытие крышки, осмотр и<br>очистка внутренней поверхности.<br>3. Закрытие крышки с заменой<br>прокладок. 4. Установка дозатора<br>на фундамент (опорную<br>конструкцию) при помощи<br>лебедки. 5. Выверка и крепление.<br>6. Сдача подподливку.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-005-|Монтаж шайбовых дозаторов:|1 дозатор|1. Проверка размеров фундамента|8,7|-|2-144-03|Монтажник3 разр.|1|
|02-01|рабочее давление 5 Мпа,<br>вместимостью до 0,08 м3||(опорной конструкции). 2.<br>Вскрытие крышки, осмотр и<br>очистка внутренней поверхности.<br>3. Закрытие крышки с заменой<br>прокладок. 4. Установка дозатора<br>на фундамент (опорную<br>конструкцию) при помощи<br>лебедки. 5. Выверка и крепление.<br>6. Сдача подподливку.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-005-<br>03-01|Монтаж шайбовых дозаторов:<br>рабочее давление 14-22 Мпа,<br>вместимостью до 0,04 м3|1 дозатор|1. Проверка размеров фундамента<br>(опорной конструкции). 2.<br>Вскрытие крышки, осмотр и<br>очистка внутренней поверхности.<br>3. Закрытие крышки с заменой<br>прокладок. 4. Установка дозатора<br>на фундамент (опорную<br>конструкцию) при помощи<br>лебедки. 5. Выверка и крепление.<br>6. Сдача подподливку.|11,5|-|2-144-03 <br>2-144-05|Монтажник3 разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

487 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-005-|Монтаж шайбовых дозаторов:|1 дозатор|1. Проверка размеров фундамента|<br>15,5|-|2-144-03|Монтажник3 разр.|1|
|04-01|рабочее давление 14-22 Мпа,<br>вместимостью до 0,08 м3||(опорной конструкции). 2.<br>Вскрытие крышки, осмотр и<br>очистка внутренней поверхности.<br>3. Закрытие крышки с заменой<br>прокладок. 4. Установка дозатора<br>на фундамент (опорную<br>конструкцию) при помощи<br>лебедки. 5. Выверка и крепление.<br>6. Сдача подподливку.|||2-144-05|Монтажник 5 разр.|1|
|||**Таблица Н**|**-54-08-006 Монтаж декарбонизато**|**ра**|||||
|Н-54-08-006-|Монтаж корпуса|1|1. Проверка размеров опорных|4,2|-|2-144-02|Монтажник 2разр.|1|
|01-01|декарбонизатора: диаметр|декарбонизатор|конструкций декарбонизатора по|||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 1 м||рабочим чертежам и формулярам.|||2-144-04|Монтажник 4разр.|1|
||||2. Подъем и установка корпуса<br>краном на опорную конструкцию<br>с выверкой декарбонизатора по<br>осям, отвесу и высотным<br>отметкам.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-006-|Монтаж корпуса|1|1. Проверка размеров опорных|5,6|-|2-144-02|Монтажник 2разр.|1|
|02-01|декарбонизатора: диаметр|декарбонизатор|конструкций декарбонизатора по|||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 1,5 м||рабочим чертежам и формулярам.|||2-144-04|Монтажник 4разр.|1|
||||2. Подъем и установка корпуса<br>краном на опорную конструкцию<br>с выверкой декарбонизатора по<br>осям, отвесу и высотным<br>отметкам.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

488 

||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**<br>**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**<br>**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-006-|Монтаж корпуса|1<br>1. Проверка размеров опорных|7,4|-|2-144-02|Монтажник 2разр.|1|
|03-01|декарбонизатора: диаметр|декарбонизатор<br>конструкций декарбонизатора по|||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 2 м|рабочим чертежам и формулярам.|||2-144-04|Монтажник 4разр.|1|
|||2. Подъем и установка корпуса<br>краном на опорную конструкцию<br>с выверкой декарбонизатора по<br>осям, отвесу и высотным<br>отметкам.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-006-|Монтаж корпуса|1<br>1. Проверка размеров опорных|8,8|-|2-144-02|Монтажник 2разр.|1|
|04-01|декарбонизатора: диаметр|декарбонизатор<br>конструкций декарбонизатора по|||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 2,5 м|рабочим чертежам и формулярам.|||2-144-04|Монтажник 4разр.|1|
|||2. Подъем и установка корпуса<br>краном на опорную конструкцию<br>с выверкой декарбонизатора по<br>осям, отвесу и высотным<br>отметкам.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-006-|Монтаж корпуса|1<br>1. Проверка размеров опорных|16,5|-|2-144-02|Монтажник 2разр.|1|
|05-01|декарбонизатора: диаметр|декарбонизатор<br>конструкций декарбонизатора по|||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 3 м|рабочим чертежам и формулярам.|||2-144-04|Монтажник 4разр.|1|
|||2. Подъем и установка корпуса<br>краном на опорную конструкцию<br>с выверкой декарбонизатора по<br>осям, отвесу и высотным<br>отметкам.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

489 

||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**<br>**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**<br>**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-006-|Монтаж корпуса|1<br>1. Проверка размеров опорных|22|-|2-144-02|Монтажник 2разр.|1|
|06-01|декарбонизатора: диаметр|декарбонизатор<br>конструкций декарбонизатора по|||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 3,4 м|рабочим чертежам и формулярам.|||2-144-04|Монтажник 4разр.|1|
|||2. Подъем и установка корпуса<br>краном на опорную конструкцию<br>с выверкой декарбонизатора по<br>осям, отвесу и высотным<br>отметкам.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-006-|Снятие крышки и царги|1<br>1. Разборка болтовых соединений.|<br>1,3|-|2-144-02|Монтажник 2разр.|1|
|07-01|декарбонизатора: диаметр|декарбонизатор<br>2. Снятие крышки и царги и|||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 1 м|установка на подкладки.|||2-144-04|Монтажник 4разр.|1|
||||||2-144-05|Монтажник5 разр.|1|
|Н-54-08-006-|Снятие крышки и царги|1<br>1. Разборка болтовых соединений.|<br>1,9|-|2-144-02|Монтажник 2разр.|1|
|08-01|декарбонизатора: диаметр|декарбонизатор<br>2. Снятие крышки и царги и|||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 1,5 м|установка на подкладки.|||2-144-04|Монтажник 4разр.|1|
||||||2-144-05|Монтажник5 разр.|1|
|Н-54-08-006-|Снятие крышки и царги|1<br>1. Разборка болтовых соединений.|<br>2,5|-|2-144-02|Монтажник 2разр.|1|
|09-01|декарбонизатора: диаметр|декарбонизатор<br>2. Снятие крышки и царги и|||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 2 м|установка на подкладки.|||2-144-04|Монтажник 4разр.|1|
||||||2-144-05|Монтажник5 разр.|1|
|Н-54-08-006-|Снятие крышки и царги|1<br>1. Разборка болтовых соединений.|<br>3,2|-|2-144-02|Монтажник 2разр.|1|
|10-01|декарбонизатора: диаметр|декарбонизатор<br>2. Снятие крышки и царги и|||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 2,5 м|установка на подкладки.|||2-144-04|Монтажник 4разр.|1|
||||||2-144-05|Монтажник5 разр.|1|
|Н-54-08-006-|Снятие крышки и царги|1<br>1. Разборка болтовых соединений.|<br>3,8|-|2-144-02|Монтажник 2разр.|1|
|11-01|декарбонизатора: диаметр|декарбонизатор<br>2. Снятие крышки и царги и|||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 3 м|установка на подкладки.|||2-144-04|Монтажник 4разр.|1|
||||||2-144-05|Монтажник5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

490 

||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**<br>**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**<br>**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-006-|Снятие крышки и царги|1<br>1. Разборка болтовых соединений.|<br>4,4|-|2-144-02|Монтажник 2разр.|1|
|12-01|декарбонизатора: диаметр|декарбонизатор<br>2. Снятие крышки и царги и|||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 3,4 м|установка на подкладки.|||2-144-04|Монтажник 4разр.|1|
||||||2-144-05|Монтажник5 разр.|1|
|Н-54-08-006-|Установка крышки и царги|1<br>1. Осмотр болтов и прокладок и|3,9|-|2-144-02|Монтажник 2разр.|1|
|13-01|декарбонизатора: диаметр|декарбонизатор<br>исправление обнаруженных|||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 1 м|дефектов. 2. Подъем и установка|||2-144-04|Монтажник 4разр.|1|
|||царги и крышки на корпус<br>декарбонизатора, установка<br>прокладок изакрепление болтами.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-006-|Установка крышки и царги|1<br>1. Осмотр болтов и прокладок и|5,9|-|2-144-02|Монтажник 2разр.|1|
|14-01|декарбонизатора: диаметр|декарбонизатор<br>исправление обнаруженных|||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 1,5 м|дефектов. 2. Подъем и установка|||2-144-04|Монтажник 4разр.|1|
|||царги и крышки на корпус<br>декарбонизатора, установка<br>прокладок изакрепление болтами.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-006-|Установка крышки и царги|1<br>1. Осмотр болтов и прокладок и|7,2|-|2-144-02|Монтажник 2разр.|1|
|15-01|декарбонизатора: диаметр|декарбонизатор<br>исправление обнаруженных|||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 2 м|дефектов. 2. Подъем и установка|||2-144-04|Монтажник 4разр.|1|
|||царги и крышки на корпус<br>декарбонизатора, установка<br>прокладок изакрепление болтами.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-006-|Установка крышки и царги|1<br>1. Осмотр болтов и прокладок и|9,2|-|2-144-02|Монтажник 2разр.|1|
|16-01|декарбонизатора: диаметр|декарбонизатор<br>исправление обнаруженных|||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 2,5 м|дефектов. 2. Подъем и установка|||2-144-04|Монтажник 4разр.|1|
|||царги и крышки на корпус<br>декарбонизатора, установка<br>прокладок и закрепление болтами.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

491 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-006-|Установка крышки и царги|1|1. Осмотр болтов и прокладок и|10,5|-|2-144-02|Монтажник 2разр.|1|
|17-01|декарбонизатора: диаметр|декарбонизатор|исправление обнаруженных|||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 3 м||дефектов. 2. Подъем и установка|||2-144-04|Монтажник 4разр.|1|
||||царги и крышки на корпус<br>декарбонизатора, установка<br>прокладок изакрепление болтами.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-006-|Установка крышки и царги|1|1. Осмотр болтов и прокладок и|12,5|-|2-144-02|Монтажник 2разр.|1|
|18-01|декарбонизатора: диаметр|декарбонизатор|исправление обнаруженных|||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 3,4 м||дефектов. 2. Подъем и установка|||2-144-04|Монтажник 4разр.|1|
||||царги и крышки на корпус<br>декарбонизатора, установка<br>прокладок изакрепление болтами.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-006-|Установка металлических|1 решетка|1. Подъем и установка решетки|3,2|-|2-144-02|Монтажник 2разр.|1|
|19-01|решеток декарбонизатора:||внутрь декарбонизатора. 2.|||2-144-03|Монтажник3 разр.|1|
||диаметр декарбонизатора 1 м||Выверка установленной решетки.|||2-144-04|Монтажник 4разр.|1|
|||||||2-144-05|Монтажник5 разр.|1|
|Н-54-08-006-|Установка металлических|1 решетка|1. Подъем и установка решетки|3,2|-|2-144-02|Монтажник 2разр.|1|
|20-01|решеток декарбонизатора:||внутрь декарбонизатора. 2.|||2-144-03|Монтажник3 разр.|1|
||диаметр декарбонизатора 1,5 м||Выверка установленной решетки.|||2-144-04|Монтажник 4разр.|1|
|||||||2-144-05|Монтажник 5разр.|1|
|Н-54-08-006-|Установка металлических|1 решетка|1. Подъем и установка решетки|4,2|-|2-144-02|Монтажник 2разр.|1|
|21-01|решеток декарбонизатора:||внутрь декарбонизатора. 2.|||2-144-03|Монтажник3 разр.|1|
||диаметр декарбонизатора 2 м||Выверка установленной решетки.|||2-144-04|Монтажник 4разр.|1|
|||||||2-144-05|Монтажник5 разр.|1|
|Н-54-08-006-|Установка металлических|1 решетка|1. Подъем и установка решетки|5,3|-|2-144-02|Монтажник 2разр.|1|
|22-01|решеток декарбонизатора:||внутрь декарбонизатора. 2.|||2-144-03|Монтажник3 разр.|1|
||диаметр декарбонизатора 2,5 м||Выверка установленной решетки.|||2-144-04|Монтажник 4разр.|1|
|||||||2-144-05|Монтажник5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

492 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-006-|Установка металлических|1 решетка|1. Подъем и установка решетки|5,3|-|2-144-02|Монтажник 2разр.|1|
|23-01|решеток декарбонизатора:||внутрь декарбонизатора. 2.|||2-144-03|Монтажник3 разр.|1|
||диаметр декарбонизатора 3 м||Выверка установленной решетки.|||2-144-04|Монтажник 4разр.|1|
|||||||2-144-05|Монтажник5 разр.|1|
|Н-54-08-006-|Установка металлических|1 решетка|1. Подъем и установка решетки|7,5|-|2-144-02|Монтажник 2разр.|1|
|24-01|решеток декарбонизатора:||внутрь декарбонизатора. 2.|||2-144-03|Монтажник3 разр.|1|
||диаметр декарбонизатора 3,4 м||Выверка установленной решетки.|||2-144-04|Монтажник 4разр.|1|
||||3. Стыковка половин решеток с<br>зачисткой стыка шлифовальной<br>машинкой.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-006-|Монтаж отдельных деталей и|1|1. Проверка размеров опорных|32,5|-|2-144-02|Монтажник 2разр.|1|
|25-01|труб в пределах декарбонизатора:|<br>декарбонизатор|конструкций по рабочим|||2-144-03|Монтажник3 разр.|1|
||диаметр декарбонизатора 1 м||чертежам и формулярам. 2.|||2-144-04|Монтажник 4разр.|1|
||||Подъем, установка, окончательная<br>выверка укрупненных узлов<br>корпуса и направляющих уголков<br>с поддерживанием при прихватке<br>сваркой. 3. Окончательная<br>выверка собранного корпуса по<br>осям, отвесу и высотным<br>отметкам.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

493 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-006-|Монтаж отдельных деталей и|1|1. Проверка размеров опорных|32,5|-|2-144-02|Монтажник 2разр.|1|
|26-01|труб в пределах декарбонизатора:|<br>декарбонизатор|конструкций по рабочим|||2-144-03|Монтажник3 разр.|1|
||диаметр декарбонизатора 1,5 м||чертежам и формулярам. 2.|||2-144-04|Монтажник 4разр.|1|
||||Подъем, установка, окончательная<br>выверка укрупненных узлов<br>корпуса и направляющих уголков<br>с поддерживанием при прихватке<br>сваркой. 3. Окончательная<br>выверка собранного корпуса по<br>осям, отвесу и высотным<br>отметкам.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-006-|Монтаж отдельных деталей и|1|1. Проверка размеров опорных|37|-|2-144-02|Монтажник 2разр.|1|
|27-01|труб в пределах декарбонизатора:|<br>декарбонизатор|конструкций по рабочим|||2-144-03|Монтажник3 разр.|1|
||диаметр декарбонизатора 2 м||чертежам и формулярам. 2.|||2-144-04|Монтажник 4разр.|1|
||||Подъем, установка, окончательная<br>выверка укрупненных узлов<br>корпуса и направляющих уголков<br>с поддерживанием при прихватке<br>сваркой. 3. Окончательная<br>выверка собранного корпуса по<br>осям, отвесу и высотным<br>отметкам.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

494 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-006-|Монтаж отдельных деталей и|1|1. Проверка размеров опорных|41,5|-|2-144-02|Монтажник 2разр.|1|
|28-01|труб в пределах декарбонизатора:|<br>декарбонизатор|конструкций по рабочим|||2-144-03|Монтажник3 разр.|1|
||диаметр декарбонизатора 2,5 м||чертежам и формулярам. 2.|||2-144-04|Монтажник 4разр.|1|
||||Подъем, установка, окончательная<br>выверка укрупненных узлов<br>корпуса и направляющих уголков<br>с поддерживанием при прихватке<br>сваркой. 3. Окончательная<br>выверка собранного корпуса по<br>осям, отвесу и высотным<br>отметкам.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-006-|Монтаж отдельных деталей и|1|1. Проверка размеров опорных|41,5|-|2-144-02|Монтажник 2разр.|1|
|29-01|труб в пределах декарбонизатора:|<br>декарбонизатор|конструкций по рабочим|||2-144-03|Монтажник3 разр.|1|
||диаметр декарбонизатора 3 м||чертежам и формулярам. 2.|||2-144-04|Монтажник 4разр.|1|
||||Подъем, установка, окончательная<br>выверка укрупненных узлов<br>корпуса и направляющих уголков<br>с поддерживанием при прихватке<br>сваркой. 3. Окончательная<br>выверка собранного корпуса по<br>осям, отвесу и высотным<br>отметкам.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

495 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-006-|Монтаж отдельных деталей и|1|1. Проверка размеров опорных|41,5|-|2-144-02|Монтажник 2разр.|1|
|30-01|труб в пределах декарбонизатора:|<br>декарбонизатор|конструкций по рабочим|||2-144-03|Монтажник3 разр.|1|
||диаметр декарбонизатора 3,4 м||чертежам и формулярам. 2.|||2-144-04|Монтажник 4разр.|1|
||||Подъем, установка, окончательная<br>выверка укрупненных узлов<br>корпуса и направляющих уголков<br>с поддерживанием при прихватке<br>сваркой. 3. Окончательная<br>выверка собранного корпуса по<br>осям, отвесу и высотным<br>отметкам.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-006-|Укладка колец Рашига|1 т|-|2,1|-|2-144-02|Монтажник 2разр.|1|
|31-01|декарбонизатора: диаметр|||||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 1 м|||||2-144-04|Монтажник 4разр.|1|
|||||||2-144-05|Монтажник5 разр.|1|
|Н-54-08-006-|Укладка колец Рашига|1 т|-|2,1|-|2-144-02|Монтажник 2разр.|1|
|32-01|декарбонизатора: диаметр|||||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 1,5 м|||||2-144-04|Монтажник 4разр.|1|
|||||||2-144-05|Монтажник5 разр.|1|
|Н-54-08-006-|Укладка колец Рашига|1 т|-|2,1|-|2-144-02|Монтажник 2разр.|1|
|33-01|декарбонизатора: диаметр|||||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 2 м|||||2-144-04|Монтажник 4разр.|1|
|||||||2-144-05|Монтажник5 разр.|1|
|Н-54-08-006-|Укладка колец Рашига|1 т|-|2,1|-|2-144-02|Монтажник 2разр.|1|
|34-01|декарбонизатора: диаметр|||||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 2,5 м|||||2-144-04|Монтажник 4разр.|1|
|||||||2-144-05|Монтажник5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

496 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|<br>**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-006-|Укладка колец Рашига|1 т|-|2,1|-|2-144-02|Монтажник 2разр.|1|
|35-01|декарбонизатора: диаметр|||||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 3 м|||||2-144-04|Монтажник 4разр.|1|
|||||||2-144-05|Монтажник5 разр.|1|
|Н-54-08-006-|Укладка колец Рашига|1 т|-|2,1|-|2-144-02|Монтажник 2разр.|1|
|36-01|декарбонизатора: диаметр|||||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 3,4 м|||||2-144-04|Монтажник 4разр.|1|
|||||||2-144-05|Монтажник5 разр.|1|
|Н-54-08-006-|Укладка колец Рашига|1 т|-|20|-|2-144-02|Монтажник 2разр.|1|
|37-01|декарбонизатора рядами: диаметр|||||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 1 м|||||2-144-04|Монтажник 4разр.|1|
|||||||2-144-05|Монтажник5 разр.|1|
|Н-54-08-006-|Укладка колец Рашига|1 т|-|20|-|2-144-02|Монтажник 2разр.|1|
|38-01|декарбонизатора рядами: диаметр|||||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 1,5 м|||||2-144-04|Монтажник 4разр.|1|
|||||||2-144-05|Монтажник5 разр.|1|
|Н-54-08-006-|Укладка колец Рашига|1 т|-|20|-|2-144-02|Монтажник 2разр.|1|
|39-01|декарбонизатора рядами: диаметр|||||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 2 м|||||2-144-04|Монтажник 4разр.|1|
|||||||2-144-05|Монтажник5 разр.|1|
|Н-54-08-006-|Укладка колец Рашига|1 т|-|20|-|2-144-02|Монтажник 2разр.|1|
|40-01|декарбонизатора рядами: диаметр|||||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 2,5 м|||||2-144-04|Монтажник 4разр.|1|
|||||||2-144-05|Монтажник5 разр.|1|
|Н-54-08-006-|Укладка колец Рашига|1 т|-|20|-|2-144-02|Монтажник 2разр.|1|
|41-01|декарбонизатора рядами: диаметр|||||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 3 м|||||2-144-04|Монтажник 4разр.|1|
|||||||2-144-05|Монтажник5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

497 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-006-|Укладка колец Рашига|1 т|-|20|-|2-144-02|Монтажник 2разр.|1|
|42-01|декарбонизатора рядами: диаметр|||||2-144-03|Монтажник3 разр.|1|
||декарбонизатора 3,4 м|||||2-144-04|Монтажник 4разр.|1|
|||||||2-144-05|Монтажник5 разр.|1|
||**Таблица Н-54-08-007**|**Монтаж сепара**|**торов растопочных, непрерывной**|**проду**|**вки и п**|**ускосброс**|**ных**||
|Н-54-08-007-|Технический осмотр сепаратора:|1 сепаратор|1. Снятие крышки сепаратора. 2.|34|-|2-144-03|Монтажник3 разр.|2|
|01-01|1 сепаратор||Выемка сепарирующего|||2-144-04|Монтажник 4разр.|1|
||||устройства, проверка, очистка<br>деталей и установка их на место.<br>3. Закрытие сепаратора крышкой с<br>изготовлением прокладок. 4.<br>Гидравлическоеиспытание.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-007-|Технический осмотр сепаратора:|1 т|1. Снятие крышки сепаратора. 2.|5,7|-|2-144-03|Монтажник3 разр.|2|
|02-01|1 т||Выемка сепарирующего|||2-144-04|Монтажник 4разр.|1|
||||устройства, проверка, очистка<br>деталей и установка их на место.<br>3. Закрытие сепаратора крышкой с<br>изготовлением прокладок. 4.<br>Гидравлическоеиспытание.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-007-|Установка сепаратора: 1|1 сепаратор|1. Проверка основных размеров|7,4|-|2-144-03|Монтажник 3разр.|2|
|03-01|сепаратор||фундамента и опор по чертежу. 2.|||2-144-04|Монтажник 4разр.|1|
||||Подъем сепаратора и установка<br>его на фундамент. 3. Выверка<br>сепаратора изакрепление.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-007-|Установка сепаратора: 1 т|1 т|1. Проверка основных размеров|1,9|-|2-144-03|Монтажник3 разр.|2|
|04-01|||фундамента и опор по чертежу. 2.|||2-144-04|Монтажник 4разр.|1|
||||Подъем сепаратора и установка<br>его на фундамент. 3. Выверка<br>сепаратора изакрепление.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

498 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|||**Таблица Н-5**|**4-08-008 Монтаж деаэраторных б**|**аков**|||||
|Н-54-08-008-|Монтаж деаэраторных баков: 1|1 бак или марка|1. Подъем башенным краном и|66|-|2-144-03|Монтажник3 разр.|3|
|01-01|бак или марка||установка бака на опоры с|||2-144-04|Монтажник 4разр.|3|
||||помощью электролебедки,<br>домкратов и талей. 2. Выверка<br>бака по осям и уровню. 3.<br>Поддерживание при прихватке к<br>опорам. 4. Установка анкерных<br>болтов и сдача под подливку. 5.<br>Установка гидрозатвора.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-08-008-|Монтаж деаэраторных баков: 1 т|1 т|1. Подъем башенным краном и|1,7|-|2-144-03|Монтажник3 разр.|3|
|02-01|||установка бака на опоры с|||2-144-04|Монтажник 4разр.|3|
||||помощью электролебедки,<br>домкратов и талей. 2. Выверка<br>бака по осям и уровню. 3.<br>Поддерживание при прихватке к<br>опорам. 4. Установка анкерных<br>болтов и сдача под подливку. 5.<br>Установка гидрозатвора.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-08-008-|Сборка стыка деаэраторных|1 м диаметра|1. Подъем башенным краном и|9,8|-|2-144-03|Монтажник3 разр.|3|
|03-01|баков||установка бака на опоры с<br>помощью электролебедки,<br>домкратов и талей. 2. Выверка<br>бака по осям и уровню. 3.<br>Поддерживание при прихватке к<br>опорам. 4. Установка анкерных<br>болтов и сдача под подливку. 5.<br>Установка гидрозатвора.|||2-144-04 <br>2-144-06|Монтажник 4разр.<br>Монтажник 6 разр.|3<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

499 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-008-|Установка барботажного|1 т|1. Подача деталей в бак. 2. Сборка|40|-|2-144-03|Монтажник3 разр.|1|
|04-01|устройства деаэраторных баков||и установка деталей по месту с<br>креплением прихваткой сваркой.<br>3. Закрытие и опломбирование<br>люков.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-008-<br>05-01|Прихватка сваркой деаэраторных<br>баков|1 т|-|4|-|2-218-04|Электросварщик 4<br>разр.|1|
|||**Таблица Н-54**|**-08-009 Монтаж деаэраторных ко**|**лонок**|||||
|Н-54-08-009-|Монтаж деаэраторных колонок: 1|1 колонка|1. Подъем башенным краном и|36|-|2-144-03|Монтажник3 разр.|2|
|01-01|колонка||установка колонки на деаэратор с<br>помощью электролебедки,<br>домкратов и талей. 2. Выверка по<br>осям и отвесу. 3. Стыковка<br>колонки с деаэратором с<br>поддерживанием при закреплении<br>прихваткой сваркой. 4. Установка<br>гидрозатвора.|||2-144-04 <br>2-144-06|Монтажник 4разр.<br>Монтажник 6 разр.|2<br>1|
|Н-54-08-009-|Монтаж деаэраторных колонок: 1|1 т|1. Подъем башенным краном и|4,8|-|2-144-03|Монтажник3 разр.|2|
|02-01|т||установка колонки на деаэратор с<br>помощью электролебедки,<br>домкратов и талей. 2. Выверка по<br>осям и отвесу. 3. Стыковка<br>колонки с деаэратором с<br>поддерживанием при закреплении<br>прихваткой сваркой. 4. Установка<br>гидрозатвора.|||2-144-04 <br>2-144-06|Монтажник 4разр.<br>Монтажник 6 разр.|2<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

500 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Т**<br>|**аблица Н-54-08**|**-010 Монтаж охладителя проб пар**|**а и вод**|**ы**||||
|Н-54-08-010-|Монтаж охладителя проб пара и|1 охладитель|1. Установка опор. 2. Снятие|4,5|-|2-144-05|Монтажник 5 разр.|1|
|01-01|воды||крышки с охладителя, выемка<br>змеевика, очистка внутренней<br>поверхности корпуса, установка<br>змеевика на место, установка и<br>закрытие крышки. 3. Установка<br>змеевикового охладителя на место<br>изакрепление.||||||
||**Таблиц**<br><br>|**а Н-54-08-011 М**<br>|**онтаж прямоугольных и цилиндр**<br>|**ически**<br>|**х бако**|**в**<br>|||
|Н-54-08-011-|Монтаж прямоугольных и|1 бак|1. Проверка фундамента или|2,5|-|2-144-03|Монтажник3 разр.|2|
|01-01|цилиндрических баков в||опорной конструкции по рабочим|||2-144-04|Монтажник 4разр.|1|
||собранном виде: вместимость<br>баков до 2,5 м3, на 1 бак||чертежам и строительным<br>формулярам. 2. Подача бака к<br>месту установки. 3. Подъем и<br>установка бака по месту<br>передвижным краном.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-011-|Монтаж прямоугольных и|1 бак|1. Проверка фундамента или|5,5|-|2-144-03|Монтажник3 разр.|2|
|02-01|цилиндрических баков в||опорной конструкции по рабочим|||2-144-04|Монтажник 4разр.|1|
||собранном виде: вместимость<br>баков до 30 м3, на 1 бак||чертежам и строительным<br>формулярам. 2. Подача бака к<br>месту установки. 3. Подъем и<br>установка бака по месту<br>передвижным краном.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-011-|Монтаж прямоугольных и|1 бак|1. Проверка фундамента или|10|-|2-144-03|Монтажник3 разр.|2|
|03-01|цилиндрических баков в<br>собранном виде: вместимость<br>баков до 75 м3, на 1 бак||опорной конструкции по рабочим<br>чертежам и строительным<br>формулярам. 2. Подача бака к<br>месту установки. 3. Подъем и<br>установка бака по месту<br>передвижным краном.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

501 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-011-|Монтаж прямоугольных и|1 бак|1. Проверка фундамента или|14|-|2-144-03|Монтажник3 разр.|2|
|04-01|цилиндрических баков в||опорной конструкции по рабочим|||2-144-04|Монтажник 4разр.|1|
||собранном виде: вместимость<br>баков свыше 75 м3, на 1 бак||чертежам и строительным<br>формулярам. 2. Подача бака к<br>месту установки. 3. Подъем и<br>установка бака по месту<br>передвижным краном.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-011-|Монтаж прямоугольных и|1 т|1. Проверка фундамента или|1,5|-|2-144-03|Монтажник3 разр.|2|
|05-01|цилиндрических баков в||опорной конструкции по рабочим|||2-144-04|Монтажник 4разр.|1|
||собранном виде: вместимость<br>баков до 2,5 м3, на 1 т||чертежам и строительным<br>формулярам. 2. Подача бака к<br>месту установки. 3. Подъем и<br>установка бака по месту<br>передвижным краном.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-011-|Монтаж прямоугольных и|1 т|1. Проверка фундамента или|1,3|-|2-144-03|Монтажник3 разр.|2|
|06-01|цилиндрических баков в||опорной конструкции по рабочим|||2-144-04|Монтажник 4разр.|1|
||собранном виде: вместимость<br>баков до 30 м3, на 1 т||чертежам и строительным<br>формулярам. 2. Подача бака к<br>месту установки. 3. Подъем и<br>установка бака по месту<br>передвижным краном.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-011-|Монтаж прямоугольных и|1 т|1. Проверка фундамента или|1,1|-|2-144-03|Монтажник3 разр.|2|
|07-01|цилиндрических баков в<br>собранном виде: вместимость<br>баков до 75 м3, на 1 т||опорной конструкции по рабочим<br>чертежам и строительным<br>формулярам. 2. Подача бака к<br>месту установки. 3. Подъем и<br>установка бака по месту<br>передвижным краном.|||2-144-04 <br>2-144-05|Монтажник 4разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

502 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-011-|Монтаж прямоугольных и|1 т|1. Проверка фундамента или|1|-|2-144-03|Монтажник3 разр.|2|
|08-01|цилиндрических баков в||опорной конструкции по рабочим|||2-144-04|Монтажник 4разр.|1|
||собранном виде: вместимость<br>баков свыше 75 м3, на 1 т||чертежам и строительным<br>формулярам. 2. Подача бака к<br>месту установки. 3. Подъем и<br>установка бака по месту<br>передвижным краном.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-011-|Монтаж опорной конструкции|1 марка|1. Проверка фундамента. 2.|6|-|2-144-03|Монтажник3 разр.|2|
|09-01|прямоугольных и||Установка опорной конструкции с|||2-144-04|Монтажник 4разр.|2|
||цилиндрических баков из<br>отдельных частей: 1 марка||выверкой и креплением. 3.<br>Установка днища с<br>выравниванием по опорной<br>конструкции. 4. Установка<br>ограничителей. 5. Установка<br>элементов бака с установкой<br>растяжек и деталей крепления. 6.<br>Выверка элементов бака. 7.<br>Стыковка элементов бака с<br>прихваткой сваркой. 8. Сдача под<br>сварку. 9. Монтаж крышки бака<br>(верхнего щита) с выверкой,<br>стыковкой и прихваткой сваркой.<br>10. Установка трапов, лестниц и<br>люков.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

503 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-011|-<br>Монтаж опорной конструкции|1 т|1. Проверка фундамента. 2.|2|-|2-144-03|Монтажник3 разр.|2|
|10-01|прямоугольных и||Установка опорной конструкции с|||2-144-04|Монтажник 4разр.|2|
||цилиндрических баков из<br>отдельных частей: 1 т||выверкой и креплением. 3.<br>Установка днища с<br>выравниванием по опорной<br>конструкции. 4. Установка<br>ограничителей. 5. Установка<br>элементов бака с установкой<br>растяжек и деталей крепления. 6.<br>Выверка элементов бака. 7.<br>Стыковка элементов бака с<br>прихваткой сваркой. 8. Сдача под<br>сварку. 9. Монтаж крышки бака<br>(верхнего щита) с выверкой,<br>стыковкой и прихваткой сваркой.<br>10. Установка трапов, лестниц и<br>люков.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

504 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-011|-<br>Монтаж днища прямоугольных и|1 элемент|1. Проверка фундамента. 2.|8|-|2-144-03|Монтажник3 разр.|2|
|11-01|цилиндрических баков из||Установка опорной конструкции с|||2-144-04|Монтажник 4разр.|2|
||отдельных частей: на 1 элемент||выверкой и креплением. 3.<br>Установка днища с<br>выравниванием по опорной<br>конструкции. 4. Установка<br>ограничителей. 5. Установка<br>элементов бака с установкой<br>растяжек и деталей крепления. 6.<br>Выверка элементов бака. 7.<br>Стыковка элементов бака с<br>прихваткой сваркой. 8. Сдача под<br>сварку. 9. Монтаж крышки бака<br>(верхнего щита) с выверкой,<br>стыковкой и прихваткой сваркой.<br>10. Установка трапов, лестниц и<br>люков.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

505 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-011|-<br>Монтаж днища прямоугольных и|1 т|1. Проверка фундамента. 2.|2,6|-|2-144-03|Монтажник3 разр.|2|
|12-01|цилиндрических баков из||Установка опорной конструкции с|||2-144-04|Монтажник 4разр.|2|
||отдельных частей: на 1 т||выверкой и креплением. 3.<br>Установка днища с<br>выравниванием по опорной<br>конструкции. 4. Установка<br>ограничителей. 5. Установка<br>элементов бака с установкой<br>растяжек и деталей крепления. 6.<br>Выверка элементов бака. 7.<br>Стыковка элементов бака с<br>прихваткой сваркой. 8. Сдача под<br>сварку. 9. Монтаж крышки бака<br>(верхнего щита) с выверкой,<br>стыковкой и прихваткой сваркой.<br>10. Установка трапов, лестниц и<br>люков.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

506 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-011|-<br>Монтаж бака из укрупненных|1 элемент|1. Проверка фундамента. 2.|15|-|2-144-03|Монтажник3 разр.|2|
|13-01|элементов: на 1 элемент||Установка опорной конструкции с|||2-144-04|Монтажник 4разр.|2|
||||выверкой и креплением. 3.<br>Установка днища с<br>выравниванием по опорной<br>конструкции. 4. Установка<br>ограничителей. 5. Установка<br>элементов бака с установкой<br>растяжек и деталей крепления. 6.<br>Выверка элементов бака. 7.<br>Стыковка элементов бака с<br>прихваткой сваркой. 8. Сдача под<br>сварку. 9. Монтаж крышки бака<br>(верхнего щита) с выверкой,<br>стыковкой и прихваткой сваркой.<br>10. Установка трапов, лестниц и<br>люков.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

507 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-011-|Монтаж бака из укрупненных|1 т|1. Проверка фундамента. 2.|10,5|-|2-144-03|Монтажник3 разр.|2|
|14-01|элементов: на 1 т||Установка опорной конструкции с|||2-144-04|Монтажник 4разр.|2|
||||выверкой и креплением. 3.<br>Установка днища с<br>выравниванием по опорной<br>конструкции. 4. Установка<br>ограничителей. 5. Установка<br>элементов бака с установкой<br>растяжек и деталей крепления. 6.<br>Выверка элементов бака. 7.<br>Стыковка элементов бака с<br>прихваткой сваркой. 8. Сдача под<br>сварку. 9. Монтаж крышки бака<br>(верхнего щита) с выверкой,<br>стыковкой и прихваткой сваркой.<br>10. Установка трапов, лестниц и<br>люков.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-08-011-<br>15-01<br>|Прихватка сваркой при монтаже<br>прямоугольных и<br>цилиндрическихбаков<br>**Табли**<br>|1 т<br>**ца Н-54-08-012**<br>|-<br>**Гидравлическое испытание аппар**<br>|1<br>**атов и**<br>|-<br>**баков**|2-218-05 <br>|Электросварщик 5<br>разр.<br>|1<br>|
|Н-54-08-012-|Гидравлическое испытание|1 бак|1. Подсоединение|2,8|-|2-144-03|Монтажник3 разр.|1|
|01-01|аппаратов и баков: вместимостью||электрогидропресса. 2.|||2-144-04|Монтажник 4разр.|1|
||до 20 м3, на 1 бак||Заполнение водой. 3.<br>Гидравлическое испытание<br>аппарата с отметкой мест течи. 4.<br>Слив воды, отсоединение<br>электрогидропресса.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

508 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-012-|Гидравлическое испытание|1 бак|1. Подсоединение|5,1|-|2-144-03|Монтажник3 разр.|1|
|02-01|аппаратов и баков: вместимостью||электрогидропресса. 2.|||2-144-04|Монтажник 4разр.|1|
||до 50 м3, на 1 бак||Заполнение водой. 3.<br>Гидравлическое испытание<br>аппарата с отметкой мест течи. 4.<br>Слив воды, отсоединение<br>электрогидропресса.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-012-|Гидравлическое испытание|1 бак|1. Подсоединение|9,8|-|2-144-03|Монтажник3 разр.|1|
|03-01|аппаратов и баков: вместимостью||электрогидропресса. 2.|||2-144-04|Монтажник 4разр.|1|
||свыше 50 м3, на 1 бак||Заполнение водой. 3.<br>Гидравлическое испытание<br>аппарата с отметкой мест течи. 4.<br>Слив воды, отсоединение<br>электрогидропресса.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-012-|Гидравлическое испытание|1 м3|1. Подсоединение|0,33|-|2-144-03|Монтажник3 разр.|1|
|04-01|аппаратов и баков: вместимостью||электрогидропресса. 2.|||2-144-04|Монтажник 4разр.|1|
||до 20 м3, на 1 м3||Заполнение водой. 3.<br>Гидравлическое испытание<br>аппарата с отметкой мест течи. 4.<br>Слив воды, отсоединение<br>электрогидропресса.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-012-|Гидравлическое испытание|1 м3|1. Подсоединение|0,23|-|2-144-03|Монтажник3 разр.|1|
|05-01|аппаратов и баков: вместимостью||электрогидропресса. 2.|||2-144-04|Монтажник 4разр.|1|
||до 50 м3, на 1 м3||Заполнение водой. 3.<br>Гидравлическое испытание<br>аппарата с отметкой мест течи. 4.<br>Слив воды, отсоединение<br>электрогидропресса.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

509 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-08-012-|Гидравлическое испытание|1 м3|1. Подсоединение|0,14|-|2-144-03|Монтажник3 разр.|1|
|06-01|аппаратов и баков: вместимостью||электрогидропресса. 2.|||2-144-04|Монтажник 4разр.|1|
||свыше 50 м3, на 1 м3||Заполнение водой. 3.<br>Гидравлическое испытание<br>аппарата с отметкой мест течи. 4.<br>Слив воды, отсоединение<br>электрогидропресса.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-012-|Гидравлическое испытание|1 бак|1. Подсоединение|26|-|2-144-03|Монтажник3 разр.|1|
|07-01|деаэраторных баков:||электрогидропресса. 2.|||2-144-04|Монтажник 4разр.|1|
||вместимостью свыше 50 м3, на 1<br>бак||Заполнение водой. 3.<br>Гидравлическое испытание<br>аппарата с отметкой мест течи. 4.<br>Слив воды, отсоединение<br>электрогидропресса.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-08-012-|Гидравлическое испытание|1 м3|1. Подсоединение|0,14|-|2-144-03|Монтажник3 разр.|1|
|08-01|деаэраторных баков:||электрогидропресса. 2.|||2-144-04|Монтажник 4разр.|1|
||вместимостью свыше 50 м3, на 1<br>м3<br>**Таблица Н-54-09**|**Раздел Н-54-  **<br>**-001 Механиче**|Заполнение водой. 3.<br>Гидравлическое испытание<br>аппарата с отметкой мест течи. 4.<br>Слив воды, отсоединение<br>электрогидропресса.<br>**09 Разные слесарно-монтажные р**<br>**ская зачистка трубных гнезд в ба**|**аботы**<br>**рабана**|**х и кол**|2-144-05 <br>**лекторах**|Монтажник 5 разр.|1|
|Н-54-09-001-|Механическая зачистка трубных|100 гнезд|1. Зачистка трубных гнезд|2,2|-|2-144-04|Монтажник 4 разр.|1|
|01-01|гнезд в барабанах и коллекторах,<br>толщина стенки (глубина гнезд)<br>до 50 мм: диаметр гнезд до 44,5<br>мм||шлифовальной машинкой.||||||



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

510 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-001-<br>02-01|Механическая зачистка трубных<br>гнезд в барабанах и коллекторах,<br>толщина стенки (глубина гнезд)<br>до 50мм: диаметргнезд до 89мм|100 гнезд|1. Зачистка трубных гнезд<br>шлифовальной машинкой.|2,4|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-09-001-<br>03-01|Механическая зачистка трубных<br>гнезд в барабанах и коллекторах,<br>толщина стенки (глубина гнезд)<br>до 50 мм: диаметр гнезд до 108<br>мм|100 гнезд|1. Зачистка трубных гнезд<br>шлифовальной машинкой.|2,8|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-09-001-<br>04-01|Механическая зачистка трубных<br>гнезд в барабанах и коллекторах,<br>толщина стенки (глубина гнезд)<br>до 90 мм: диаметр гнезд до 44,5<br>мм|100 гнезд|1. Зачистка трубных гнезд<br>шлифовальной машинкой.|3,6|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-09-001-<br>05-01|Механическая зачистка трубных<br>гнезд в барабанах и коллекторах,<br>толщина стенки (глубина гнезд)<br>до 90мм: диаметргнезд до 89мм|100 гнезд|1. Зачистка трубных гнезд<br>шлифовальной машинкой.|4|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-09-001-<br>06-01|Механическая зачистка трубных<br>гнезд в барабанах и коллекторах,<br>толщина стенки (глубина гнезд)<br>до 90 мм: диаметр гнезд до 108<br>мм|100 гнезд|1. Зачистка трубных гнезд<br>шлифовальной машинкой.|4,7|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-09-001-<br>07-01|Механическая зачистка трубных<br>гнезд в барабанах и коллекторах,<br>толщина стенки (глубина гнезд)<br>свыше 90 мм: диаметр гнезд до<br>44,5мм|100 гнезд|1. Зачистка трубных гнезд<br>шлифовальной машинкой.|5|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

511 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-001-<br>08-01|Механическая зачистка трубных<br>гнезд в барабанах и коллекторах,<br>толщина стенки (глубина гнезд)<br>свыше 90 мм: диаметр гнезд до<br>89мм|100 гнезд|1. Зачистка трубных гнезд<br>шлифовальной машинкой.|5,8|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-09-001-<br>09-01|Механическая зачистка трубных<br>гнезд в барабанах и коллекторах,<br>толщина стенки (глубина гнезд)<br>свыше 90 мм: диаметр гнезд до<br>108мм|100 гнезд|1. Зачистка трубных гнезд<br>шлифовальной машинкой.|6,4|-|2-144-04|Монтажник 4 разр.|1|
|**Т**|**аблица Н-54-09-002 Сверление от**|**верстий для тр**|**уб в барабанах и коллекторах при**|**способ**|**лением**|**с механи**|**ческим приводом**||
|Н-54-09-002-|Сверление отверстий для труб в|1 отверстие|1. Установка приспособления для|1,2|-|2-144-03|Монтажник3 разр.|1|
|01-01|барабанах и коллекторах<br>приспособлением с<br>механическим приводом,<br>толщина стенок до 30 мм:<br>диаметр отверстий до 38 мм||сверления. 2. Разметка мест<br>сверления отверстий. 3. Сверление<br>центровочного направляющего<br>отверстия. 4. Сверление отверстий<br>для трубы с зачисткой заусенцев.<br>5. Контрольная проверка<br>просверленного отверстия. 6.<br>Доводка отверстия до<br>окончательного размера<br>разверткой. 7. Снятие<br>приспособления.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

512 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-002-|Сверление отверстий для труб в|1 отверстие|1. Установка приспособления для|1,6|-|2-144-03|Монтажник3 разр.|1|
|02-01|барабанах и коллекторах<br>приспособлением с<br>механическим приводом,<br>толщина стенок до 30 мм:<br>диаметр отверстий до 57 мм||сверления. 2. Разметка мест<br>сверления отверстий. 3. Сверление<br>центровочного направляющего<br>отверстия. 4. Сверление отверстий<br>для трубы с зачисткой заусенцев.<br>5. Контрольная проверка<br>просверленного отверстия. 6.<br>Доводка отверстия до<br>окончательного размера<br>разверткой. 7. Снятие<br>приспособления.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-09-002-|Сверление отверстий для труб в|1 отверстие|1. Установка приспособления для|2|-|2-144-03|Монтажник3 разр.|1|
|03-01|барабанах и коллекторах<br>приспособлением с<br>механическим приводом,<br>толщина стенок до 30 мм:<br>диаметр отверстий до 76 мм||сверления. 2. Разметка мест<br>сверления отверстий. 3. Сверление<br>центровочного направляющего<br>отверстия. 4. Сверление отверстий<br>для трубы с зачисткой заусенцев.<br>5. Контрольная проверка<br>просверленного отверстия. 6.<br>Доводка отверстия до<br>окончательного размера<br>разверткой. 7. Снятие<br>приспособления.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

513 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-002-|Сверление отверстий для труб в|1 отверстие|1. Установка приспособления для|2,3|-|2-144-03|Монтажник3 разр.|1|
|04-01|барабанах и коллекторах<br>приспособлением с<br>механическим приводом,<br>толщина стенок до 30 мм:<br>диаметр отверстий до 83 мм||сверления. 2. Разметка мест<br>сверления отверстий. 3. Сверление<br>центровочного направляющего<br>отверстия. 4. Сверление отверстий<br>для трубы с зачисткой заусенцев.<br>5. Контрольная проверка<br>просверленного отверстия. 6.<br>Доводка отверстия до<br>окончательного размера<br>разверткой. 7. Снятие<br>приспособления.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-09-002-|Сверление отверстий для труб в|1 отверстие|1. Установка приспособления для|2,8|-|2-144-03|Монтажник3 разр.|1|
|05-01|барабанах и коллекторах<br>приспособлением с<br>механическим приводом,<br>толщина стенок до 30 мм:<br>диаметр отверстий до 102 мм||сверления. 2. Разметка мест<br>сверления отверстий. 3. Сверление<br>центровочного направляющего<br>отверстия. 4. Сверление отверстий<br>для трубы с зачисткой заусенцев.<br>5. Контрольная проверка<br>просверленного отверстия. 6.<br>Доводка отверстия до<br>окончательного размера<br>разверткой. 7. Снятие<br>приспособления.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

514 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-002-|Сверление отверстий для труб в|1 отверстие|1. Установка приспособления для|3,2|-|2-144-03|Монтажник3 разр.|1|
|06-01|барабанах и коллекторах<br>приспособлением с<br>механическим приводом,<br>толщина стенок до 30 мм:<br>диаметр отверстий до 108 мм||сверления. 2. Разметка мест<br>сверления отверстий. 3. Сверление<br>центровочного направляющего<br>отверстия. 4. Сверление отверстий<br>для трубы с зачисткой заусенцев.<br>5. Контрольная проверка<br>просверленного отверстия. 6.<br>Доводка отверстия до<br>окончательного размера<br>разверткой. 7. Снятие<br>приспособления.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-09-002-|Сверление отверстий для труб в|1 отверстие|1. Установка приспособления для|1,5|-|2-144-03|Монтажник3 разр.|1|
|07-01|барабанах и коллекторах<br>приспособлением с<br>механическим приводом,<br>толщина стенок до 50 мм:<br>диаметр отверстий до 38 мм||сверления. 2. Разметка мест<br>сверления отверстий. 3. Сверление<br>центровочного направляющего<br>отверстия. 4. Сверление отверстий<br>для трубы с зачисткой заусенцев.<br>5. Контрольная проверка<br>просверленного отверстия. 6.<br>Доводка отверстия до<br>окончательного размера<br>разверткой. 7. Снятие<br>приспособления.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

515 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-002-|Сверление отверстий для труб в|1 отверстие|1. Установка приспособления для|2|-|2-144-03|Монтажник3 разр.|1|
|08-01|барабанах и коллекторах<br>приспособлением с<br>механическим приводом,<br>толщина стенок до 50 мм:<br>диаметр отверстий до 57 мм||сверления. 2. Разметка мест<br>сверления отверстий. 3. Сверление<br>центровочного направляющего<br>отверстия. 4. Сверление отверстий<br>для трубы с зачисткой заусенцев.<br>5. Контрольная проверка<br>просверленного отверстия. 6.<br>Доводка отверстия до<br>окончательного размера<br>разверткой. 7. Снятие<br>приспособления.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-09-002-|Сверление отверстий для труб в|1 отверстие|1. Установка приспособления для|2,3|-|2-144-03|Монтажник3 разр.|1|
|09-01|барабанах и коллекторах<br>приспособлением с<br>механическим приводом,<br>толщина стенок до 50 мм:<br>диаметр отверстий до 76 мм||сверления. 2. Разметка мест<br>сверления отверстий. 3. Сверление<br>центровочного направляющего<br>отверстия. 4. Сверление отверстий<br>для трубы с зачисткой заусенцев.<br>5. Контрольная проверка<br>просверленного отверстия. 6.<br>Доводка отверстия до<br>окончательного размера<br>разверткой. 7. Снятие<br>приспособления.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

516 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-002|-<br>Сверление отверстий для труб в|1 отверстие|1. Установка приспособления для|2,8|-|2-144-03|Монтажник3 разр.|1|
|10-01|барабанах и коллекторах<br>приспособлением с<br>механическим приводом,<br>толщина стенок до 50 мм:<br>диаметр отверстий до 83 мм||сверления. 2. Разметка мест<br>сверления отверстий. 3. Сверление<br>центровочного направляющего<br>отверстия. 4. Сверление отверстий<br>для трубы с зачисткой заусенцев.<br>5. Контрольная проверка<br>просверленного отверстия. 6.<br>Доводка отверстия до<br>окончательного размера<br>разверткой. 7. Снятие<br>приспособления.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-09-002|-<br>Сверление отверстий для труб в|1 отверстие|1. Установка приспособления для|3,3|-|2-144-03|Монтажник3 разр.|1|
|11-01|барабанах и коллекторах<br>приспособлением с<br>механическим приводом,<br>толщина стенок до 50 мм:<br>диаметр отверстий до 102 мм||сверления. 2. Разметка мест<br>сверления отверстий. 3. Сверление<br>центровочного направляющего<br>отверстия. 4. Сверление отверстий<br>для трубы с зачисткой заусенцев.<br>5. Контрольная проверка<br>просверленного отверстия. 6.<br>Доводка отверстия до<br>окончательного размера<br>разверткой. 7. Снятие<br>приспособления.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

517 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-002|-<br>Сверление отверстий для труб в|1 отверстие|1. Установка приспособления для|3,7|-|2-144-03|Монтажник3 разр.|1|
|12-01|барабанах и коллекторах<br>приспособлением с<br>механическим приводом,<br>толщина стенок до 50 мм:<br>диаметр отверстий до 108 мм||сверления. 2. Разметка мест<br>сверления отверстий. 3. Сверление<br>центровочного направляющего<br>отверстия. 4. Сверление отверстий<br>для трубы с зачисткой заусенцев.<br>5. Контрольная проверка<br>просверленного отверстия. 6.<br>Доводка отверстия до<br>окончательного размера<br>разверткой. 7. Снятие<br>приспособления.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-09-002|-<br>Сверление отверстий для труб в|1 отверстие|1. Установка приспособления для|1,8|-|2-144-03|Монтажник3 разр.|1|
|13-01|барабанах и коллекторах<br>приспособлением с<br>механическим приводом,<br>толщина стенок до 70 мм:<br>диаметр отверстий до 38 мм||сверления. 2. Разметка мест<br>сверления отверстий. 3. Сверление<br>центровочного направляющего<br>отверстия. 4. Сверление отверстий<br>для трубы с зачисткой заусенцев.<br>5. Контрольная проверка<br>просверленного отверстия. 6.<br>Доводка отверстия до<br>окончательного размера<br>разверткой. 7. Снятие<br>приспособления.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

518 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-002|-<br>Сверление отверстий для труб в|1 отверстие|1. Установка приспособления для|2,3|-|2-144-03|Монтажник3 разр.|1|
|14-01|барабанах и коллекторах<br>приспособлением с<br>механическим приводом,<br>толщина стенок до 70 мм:<br>диаметр отверстий до 57 мм||сверления. 2. Разметка мест<br>сверления отверстий. 3. Сверление<br>центровочного направляющего<br>отверстия. 4. Сверление отверстий<br>для трубы с зачисткой заусенцев.<br>5. Контрольная проверка<br>просверленного отверстия. 6.<br>Доводка отверстия до<br>окончательного размера<br>разверткой. 7. Снятие<br>приспособления.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-09-002|-<br>Сверление отверстий для труб в|1 отверстие|1. Установка приспособления для|2,8|-|2-144-03|Монтажник3 разр.|1|
|15-01|барабанах и коллекторах<br>приспособлением с<br>механическим приводом,<br>толщина стенок до 70 мм:<br>диаметр отверстий до 76 мм||сверления. 2. Разметка мест<br>сверления отверстий. 3. Сверление<br>центровочного направляющего<br>отверстия. 4. Сверление отверстий<br>для трубы с зачисткой заусенцев.<br>5. Контрольная проверка<br>просверленного отверстия. 6.<br>Доводка отверстия до<br>окончательного размера<br>разверткой. 7. Снятие<br>приспособления.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

519 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-002|-<br>Сверление отверстий для труб в|1 отверстие|1. Установка приспособления для|3,7|-|2-144-03|Монтажник3 разр.|1|
|16-01|барабанах и коллекторах<br>приспособлением с<br>механическим приводом,<br>толщина стенок до 70 мм:<br>диаметр отверстий до 83 мм||сверления. 2. Разметка мест<br>сверления отверстий. 3. Сверление<br>центровочного направляющего<br>отверстия. 4. Сверление отверстий<br>для трубы с зачисткой заусенцев.<br>5. Контрольная проверка<br>просверленного отверстия. 6.<br>Доводка отверстия до<br>окончательного размера<br>разверткой. 7. Снятие<br>приспособления.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-09-002|-<br>Сверление отверстий для труб в|1 отверстие|1. Установка приспособления для|4,1|-|2-144-03|Монтажник3 разр.|1|
|17-01|барабанах и коллекторах<br>приспособлением с<br>механическим приводом,<br>толщина стенок до 70 мм:<br>диаметр отверстий до 102 мм||сверления. 2. Разметка мест<br>сверления отверстий. 3. Сверление<br>центровочного направляющего<br>отверстия. 4. Сверление отверстий<br>для трубы с зачисткой заусенцев.<br>5. Контрольная проверка<br>просверленного отверстия. 6.<br>Доводка отверстия до<br>окончательного размера<br>разверткой. 7. Снятие<br>приспособления.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

520 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-002|-<br>Сверление отверстий для труб в|1 отверстие|1. Установка приспособления для|4,8|-|2-144-03|Монтажник3 разр.|1|
|18-01|барабанах и коллекторах<br>приспособлением с<br>механическим приводом,<br>толщина стенок до 70 мм:<br>диаметр отверстий до 108 мм||сверления. 2. Разметка мест<br>сверления отверстий. 3. Сверление<br>центровочного направляющего<br>отверстия. 4. Сверление отверстий<br>для трубы с зачисткой заусенцев.<br>5. Контрольная проверка<br>просверленного отверстия. 6.<br>Доводка отверстия до<br>окончательного размера<br>разверткой. 7. Снятие<br>приспособления.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-09-002|-<br>Сверление отверстий для труб в|1 отверстие|1. Установка приспособления для|2,5|-|2-144-03|Монтажник3 разр.|1|
|19-01|барабанах и коллекторах<br>приспособлением с<br>механическим приводом,<br>толщина стенок до 100 мм:<br>диаметр отверстий до 38 мм||сверления. 2. Разметка мест<br>сверления отверстий. 3. Сверление<br>центровочного направляющего<br>отверстия. 4. Сверление отверстий<br>для трубы с зачисткой заусенцев.<br>5. Контрольная проверка<br>просверленного отверстия. 6.<br>Доводка отверстия до<br>окончательного размера<br>разверткой. 7. Снятие<br>приспособления.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 



521 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-002-|Сверление отверстий для труб в|1 отверстие|1. Установка приспособления для|3,5|-|2-144-03|Монтажник3 разр.|1|
|20-01|барабанах и коллекторах<br>приспособлением с<br>механическим приводом,<br>толщина стенок до 100 мм:<br>диаметр отверстий до 57 мм||сверления. 2. Разметка мест<br>сверления отверстий. 3. Сверление<br>центровочного направляющего<br>отверстия. 4. Сверление отверстий<br>для трубы с зачисткой заусенцев.<br>5. Контрольная проверка<br>просверленного отверстия. 6.<br>Доводка отверстия до<br>окончательного размера<br>разверткой. 7. Снятие<br>приспособления.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-09-002-|Сверление отверстий для труб в|1 отверстие|1. Установка приспособления для|3,9|-|2-144-03|Монтажник3 разр.|1|
|21-01|барабанах и коллекторах<br>приспособлением с<br>механическим приводом,<br>толщина стенок до 100 мм:<br>диаметр отверстий до 76 мм||сверления. 2. Разметка мест<br>сверления отверстий. 3. Сверление<br>центровочного направляющего<br>отверстия. 4. Сверление отверстий<br>для трубы с зачисткой заусенцев.<br>5. Контрольная проверка<br>просверленного отверстия. 6.<br>Доводка отверстия до<br>окончательного размера<br>разверткой. 7. Снятие<br>приспособления.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

522 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-002-|Сверление отверстий для труб в|1 отверстие|1. Установка приспособления для|5,3|-|2-144-03|Монтажник3 разр.|1|
|22-01|барабанах и коллекторах<br>приспособлением с<br>механическим приводом,<br>толщина стенок до 100 мм:<br>диаметр отверстий до 83 мм||сверления. 2. Разметка мест<br>сверления отверстий. 3. Сверление<br>центровочного направляющего<br>отверстия. 4. Сверление отверстий<br>для трубы с зачисткой заусенцев.<br>5. Контрольная проверка<br>просверленного отверстия. 6.<br>Доводка отверстия до<br>окончательного размера<br>разверткой. 7. Снятие<br>приспособления.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-09-002-|Сверление отверстий для труб в|1 отверстие|1. Установка приспособления для|6|-|2-144-03|Монтажник3 разр.|1|
|23-01|барабанах и коллекторах<br>приспособлением с<br>механическим приводом,<br>толщина стенок до 100 мм:<br>диаметр отверстий до 102 мм||сверления. 2. Разметка мест<br>сверления отверстий. 3. Сверление<br>центровочного направляющего<br>отверстия. 4. Сверление отверстий<br>для трубы с зачисткой заусенцев.<br>5. Контрольная проверка<br>просверленного отверстия. 6.<br>Доводка отверстия до<br>окончательного размера<br>разверткой. 7. Снятие<br>приспособления.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

523 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-002-|Сверление отверстий для труб в|1 отверстие|1. Установка приспособления для|6,4|-|2-144-03|Монтажник3 разр.|1|
|24-01|барабанах и коллекторах<br>приспособлением с<br>механическим приводом,<br>толщина стенок до 100 мм:<br>диаметр отверстий до 108 мм||сверления. 2. Разметка мест<br>сверления отверстий. 3. Сверление<br>центровочного направляющего<br>отверстия. 4. Сверление отверстий<br>для трубы с зачисткой заусенцев.<br>5. Контрольная проверка<br>просверленного отверстия. 6.<br>Доводка отверстия до<br>окончательного размера<br>разверткой. 7. Снятие<br>приспособления.|<br>||2-144-05|Монтажник 5 разр.|1|
|||**Табли**|**ца Н-54-09-003 Роспуск панелей**||||||
|Н-54-09-003-<br>01-01|Роспуск панелей: на сборочной<br>площадке|1 м роспуска|-|0,18|-|2-109-04|Газорезчик 4 разр.|1|
|Н-54-09-003-<br>02-01|Роспуск панелей: на месте<br>монтажа|1 м роспуска|-|0,2|-|2-109-04|Газорезчик 4 разр.|1|
|Н-54-09-003-<br>03-01|Зачистка плавников роспуска<br>шлифовальной машинкой с двух<br>сторон:насборочной площадке|1 м роспуска|-|0,81|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-09-003-<br>04-01|Зачистка плавников роспуска<br>шлифовальной машинкой с двух|1 м роспуска|-|0,9|-|2-144-04|Монтажник 4 разр.|1|
||<br>сторон:на местемонтажа||||||||
|||**Таблиц**|**а Н-54-09-004 Обрезка плавников**||||||
|Н-54-09-004-<br>01-01|Обрезка плавников кром<br>корезательной машинкой: на<br>сборочной площадке|1 м|-|0,24|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-09-004-<br>02-01|Обрезка плавников кром<br>корезательной машинкой: по<br>местумонтажа|1 м|-|0,33|-|2-144-04|Монтажник 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

524 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Таблица Н-54-09**<br><br>|**-005 Установк**<br>|**а шпилек под изоляцию на панел**<br>|**и из пла**<br>|**внико**|**вых труб**<br>|||
|Н-54-09-005-<br>01-01|Зачистка мест установки шпилек|100 шт|1. Зачистка мест установки<br>шпилек шлифовальной машинкой.|0,76|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-09-005-<br>02-01|Установка шпилек|100 шт|1. Разметка мест установки<br>шпилек. 2. Установка шпилек на<br>панелиэкранов.|3,5|-|2-144-04|Монтажник 4 разр.|1|
|Н-54-09-005-|Крепление шпилек сваркой|100 шт|1. Приварка шпилек ручной|3,5|-|2-218-04|Электросварщик 4|1|
|03-01|||дуговойсваркой.||||разр.||
|||**Табли**|**ца Н-54-09-006 Установка шипов**||||||
|Н-54-09-006-|Зачистка мест под установку|100 шт|1. Зачистка мест установки шипов|0,67|-|2-144-03|Монтажник3 разр.|1|
|01-01|шипов на сборочной площадке||шлифовальной машинкой.|||2-144-04|Монтажник 4разр.|1|
|Н-54-09-006-|Установка шипов на сборочной|100 шт|1. Разметка мест установки шипов.|<br>3,4|-|2-144-03|Монтажник3 разр.|1|
|02-01|площадке||2. Установка шипов.|||2-144-04|Монтажник 4разр.|1|
|Н-54-09-006-<br>03-01|Крепление шипов сваркой на<br>сборочной площадке|100 шт|1. Приварка шипов ручной<br>дуговойсваркой.|1,2|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-006-|Зачистка мест под установку|100 шт|1. Зачистка мест установки шипов|0,88|-|2-144-03|Монтажник3 разр.|1|
|04-01|шипов на месте монтажа||шлифовальной машинкой.|||2-144-05|Монтажник5 разр.|1|
|Н-54-09-006-|Установка шипов на месте|100 шт|1. Разметка мест установки шипов.|<br>4,4|-|2-144-03|Монтажник3 разр.|1|
|05-01|монтажа||2. Установка шипов.|||2-144-05|Монтажник5 разр.|1|
|Н-54-09-006-|Крепление шипов сваркой на|100 шт|1. Приварка шипов ручной|1,6|-|2-218-05|Электросварщик 5|1|
|06-01|местемонтажа||дуговойсваркой.||||разр.||
||<br>**Таблица Н-54-0**|**9-007 Установ**|<br>**ка указателей для замера зазоров т**|**епловы**|**х расш**|**ирений**|||
|Н-54-09-007-|Установка указателей для замера|1 репер|1. Разметка и установка хомута на|1,7|-|2-144-03|Монтажник3 разр.|1|
|01-01|зазоров тепловых расширений:<br>репер с бойком и пружиной||трубу. 2. Установка репера с<br>выверкой. 3. Установка штока и<br>бойка с пружиной. 4. Установка<br>стойки под шкалу с<br>изготовлением ее. 5. Установка<br>шкалы. 6. Регулирование<br>установкирепера и крепление.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

525 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-007-|Установка указателей для замера|1 репер|1. Разметка и нагрев места|0,91|-|2-144-03|Монтажник3 разр.|1|
|02-01|зазоров тепловых расширений:<br>репер без бойка и пружины<br>**Таблица Н-54-0**|**9-008 Изготов**|установки репера. 2. Установка<br>репера с выверкой. 3. Установка<br>стойки под шкалу с<br>изготовлением ее. 4. Установка<br>измерительной шкалы. 5.<br>Регулирование установки репера и<br>крепление.<br>**ление и установка вставки вместо**|<br>**выреза**|**нного**|2-144-05 <br>**образца**|Монтажник 5 разр.|1|
|Н-54-09-008-|Изготовление и установка|1 вставка|1. Разметка труб под вставку. 2.|1,5|-|2-144-03|Монтажник3 разр.|1|
|01-01|вставки вместо вырезанного<br>образца на месте монтажа:<br>диаметр труб 32-36 мм, толщина<br>стенки труб до 6 мм||Обработка фасок и зачистка<br>концов труб шлифовальной<br>машинкой. 3. Вырезка вставки из<br>трубы на станке. 4. Обработка<br>фасок у вставки под сварку. 5.<br>Установка вставки со стыковкой<br>ее с трубами при помощи<br>центровочных хомутов. 6.<br>Установка подкладных колец для<br>труб диаметром более 89 мм. 7.<br>Расклинивание труб поверхностей<br>нагрева в процессе сварки. 8.<br>Снятие центровочных<br>приспособлений.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

526 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-008-|Изготовление и установка|1 вставка|1. Разметка труб под вставку. 2.|1,7|-|2-144-03|Монтажник3 разр.|1|
|02-01|вставки вместо вырезанного<br>образца на месте монтажа:<br>диаметр труб 38-45 мм, толщина<br>стенки труб до 4 мм||Обработка фасок и зачистка<br>концов труб шлифовальной<br>машинкой. 3. Вырезка вставки из<br>трубы на станке. 4. Обработка<br>фасок у вставки под сварку. 5.<br>Установка вставки со стыковкой<br>ее с трубами при помощи<br>центровочных хомутов. 6.<br>Установка подкладных колец для<br>труб диаметром более 89 мм. 7.<br>Расклинивание труб поверхностей<br>нагрева в процессе сварки. 8.<br>Снятие центровочных<br>приспособлений.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-09-008-|Изготовление и установка|1 вставка|1. Разметка труб под вставку. 2.|2|-|2-144-03|Монтажник3 разр.|1|
|03-01|вставки вместо вырезанного<br>образца на месте монтажа:<br>диаметр труб 38-45 мм, толщина<br>стенки труб до 6 мм||Обработка фасок и зачистка<br>концов труб шлифовальной<br>машинкой. 3. Вырезка вставки из<br>трубы на станке. 4. Обработка<br>фасок у вставки под сварку. 5.<br>Установка вставки со стыковкой<br>ее с трубами при помощи<br>центровочных хомутов. 6.<br>Установка подкладных колец для<br>труб диаметром более 89 мм. 7.<br>Расклинивание труб поверхностей<br>нагрева в процессе сварки. 8.<br>Снятие центровочных<br>приспособлений.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

527 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-008-|Изготовление и установка|1 вставка|1. Разметка труб под вставку. 2.|2|-|2-144-03|Монтажник3 разр.|1|
|04-01|вставки вместо вырезанного<br>образца на месте монтажа:<br>диаметр труб 57-60 мм, толщина<br>стенки труб до 4 мм||Обработка фасок и зачистка<br>концов труб шлифовальной<br>машинкой. 3. Вырезка вставки из<br>трубы на станке. 4. Обработка<br>фасок у вставки под сварку. 5.<br>Установка вставки со стыковкой<br>ее с трубами при помощи<br>центровочных хомутов. 6.<br>Установка подкладных колец для<br>труб диаметром более 89 мм. 7.<br>Расклинивание труб поверхностей<br>нагрева в процессе сварки. 8.<br>Снятие центровочных<br>приспособлений.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-09-008-|Изготовление и установка|1 вставка|1. Разметка труб под вставку. 2.|2,2|-|2-144-03|Монтажник3 разр.|1|
|05-01|вставки вместо вырезанного<br>образца на месте монтажа:<br>диаметр труб 57-60 мм, толщина<br>стенки труб до 6 мм||Обработка фасок и зачистка<br>концов труб шлифовальной<br>машинкой. 3. Вырезка вставки из<br>трубы на станке. 4. Обработка<br>фасок у вставки под сварку. 5.<br>Установка вставки со стыковкой<br>ее с трубами при помощи<br>центровочных хомутов. 6.<br>Установка подкладных колец для<br>труб диаметром более 89 мм. 7.<br>Расклинивание труб поверхностей<br>нагрева в процессе сварки. 8.<br>Снятие центровочных<br>приспособлений.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

528 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-008-|Изготовление и установка|1 вставка|1. Разметка труб под вставку. 2.|2,4|-|2-144-03|Монтажник3 разр.|1|
|06-01|вставки вместо вырезанного<br>образца на месте монтажа:<br>диаметр труб 76-89 мм, толщина<br>стенки труб до 6 мм||Обработка фасок и зачистка<br>концов труб шлифовальной<br>машинкой. 3. Вырезка вставки из<br>трубы на станке. 4. Обработка<br>фасок у вставки под сварку. 5.<br>Установка вставки со стыковкой<br>ее с трубами при помощи<br>центровочных хомутов. 6.<br>Установка подкладных колец для<br>труб диаметром более 89 мм. 7.<br>Расклинивание труб поверхностей<br>нагрева в процессе сварки. 8.<br>Снятие центровочных<br>приспособлений.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-09-008-|Изготовление и установка|1 вставка|1. Разметка труб под вставку. 2.|3,1|-|2-144-03|Монтажник3 разр.|1|
|07-01|вставки вместо вырезанного<br>образца на месте монтажа:<br>диаметр труб 76-89 мм, толщина<br>стенки труб до 10 мм||Обработка фасок и зачистка<br>концов труб шлифовальной<br>машинкой. 3. Вырезка вставки из<br>трубы на станке. 4. Обработка<br>фасок у вставки под сварку. 5.<br>Установка вставки со стыковкой<br>ее с трубами при помощи<br>центровочных хомутов. 6.<br>Установка подкладных колец для<br>труб диаметром более 89 мм. 7.<br>Расклинивание труб поверхностей<br>нагрева в процессе сварки. 8.<br>Снятие центровочных<br>приспособлений.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

529 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-008-|Изготовление и установка|1 вставка|1. Разметка труб под вставку. 2.|4,2|-|2-144-03|Монтажник3 разр.|1|
|08-01|вставки вместо вырезанного<br>образца на месте монтажа:<br>диаметр труб 102-108 мм,<br>толщина стенки труб до 6 мм||Обработка фасок и зачистка<br>концов труб шлифовальной<br>машинкой. 3. Вырезка вставки из<br>трубы на станке. 4. Обработка<br>фасок у вставки под сварку. 5.<br>Установка вставки со стыковкой<br>ее с трубами при помощи<br>центровочных хомутов. 6.<br>Установка подкладных колец для<br>труб диаметром более 89 мм. 7.<br>Расклинивание труб поверхностей<br>нагрева в процессе сварки. 8.<br>Снятие центровочных<br>приспособлений.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-09-008-|Изготовление и установка|1 вставка|1. Разметка труб под вставку. 2.|4,7|-|2-144-03|Монтажник3 разр.|1|
|09-01|вставки вместо вырезанного<br>образца на месте монтажа:<br>диаметр труб 102-108 мм,<br>толщина стенки труб до 10 мм||Обработка фасок и зачистка<br>концов труб шлифовальной<br>машинкой. 3. Вырезка вставки из<br>трубы на станке. 4. Обработка<br>фасок у вставки под сварку. 5.<br>Установка вставки со стыковкой<br>ее с трубами при помощи<br>центровочных хомутов. 6.<br>Установка подкладных колец для<br>труб диаметром более 89 мм. 7.<br>Расклинивание труб поверхностей<br>нагрева в процессе сварки. 8.<br>Снятие центровочных<br>приспособлений.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

530 

|||||**НТ**<br>**абоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**р**<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-008-|Изготовление и установка|1 вставка|1. Разметка труб под вставку. 2.|1,2|-|2-144-03|Монтажник3 разр.|1|
|10-01|вставки вместо вырезанного<br>образца на сборочной площадке:<br>диаметр труб 32-36 мм, толщина<br>стенки труб до 6 мм||Обработка фасок и зачистка<br>концов труб шлифовальной<br>машинкой. 3. Вырезка вставки из<br>трубы на станке. 4. Обработка<br>фасок у вставки под сварку. 5.<br>Установка вставки со стыковкой<br>ее с трубами при помощи<br>центровочных хомутов. 6.<br>Установка подкладных колец для<br>труб диаметром более 89 мм. 7.<br>Расклинивание труб поверхностей<br>нагрева в процессе сварки. 8.<br>Снятие центровочных<br>приспособлений.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-09-008-<br>11-01|Изготовление и установка<br>вставки вместо вырезанного<br>образца на сборочной площадке:<br>диаметр труб 38-45 мм, толщина<br>стенки труб до 4 мм|1 вставка|1. Разметка труб под вставку. 2.<br>Обработка фасок и зачистка<br>концов труб шлифовальной<br>машинкой. 3. Вырезка вставки из<br>трубы на станке. 4. Обработка<br>фасок у вставки под сварку. 5.<br>Установка вставки со стыковкой<br>ее с трубами при помощи<br>центровочных хомутов. 6.<br>Установка подкладных колец для<br>труб диаметром более 89 мм. 7.<br>Расклинивание труб поверхностей<br>нагрева в процессе сварки. 8.<br>Снятие центровочных<br>приспособлений.|<br>1,4|-|2-144-03 <br>2-144-05|Монтажник3 разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

531 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-008-|Изготовление и установка|1 вставка|1. Разметка труб под вставку. 2.|1,7|-|2-144-03|Монтажник3 разр.|1|
|12-01|вставки вместо вырезанного<br>образца на сборочной площадке:<br>диаметр труб 38-45 мм, толщина<br>стенки труб до 6 мм||Обработка фасок и зачистка<br>концов труб шлифовальной<br>машинкой. 3. Вырезка вставки из<br>трубы на станке. 4. Обработка<br>фасок у вставки под сварку. 5.<br>Установка вставки со стыковкой<br>ее с трубами при помощи<br>центровочных хомутов. 6.<br>Установка подкладных колец для<br>труб диаметром более 89 мм. 7.<br>Расклинивание труб поверхностей<br>нагрева в процессе сварки. 8.<br>Снятие центровочных<br>приспособлений.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-09-008-|Изготовление и установка|1 вставка|1. Разметка труб под вставку. 2.|1,7|-|2-144-03|Монтажник3 разр.|1|
|13-01|вставки вместо вырезанного<br>образца на сборочной площадке:<br>диаметр труб 57-60 мм, толщина<br>стенки труб до 4 мм||Обработка фасок и зачистка<br>концов труб шлифовальной<br>машинкой. 3. Вырезка вставки из<br>трубы на станке. 4. Обработка<br>фасок у вставки под сварку. 5.<br>Установка вставки со стыковкой<br>ее с трубами при помощи<br>центровочных хомутов. 6.<br>Установка подкладных колец для<br>труб диаметром более 89 мм. 7.<br>Расклинивание труб поверхностей<br>нагрева в процессе сварки. 8.<br>Снятие центровочных<br>приспособлений.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

532 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-008-|Изготовление и установка|1 вставка|1. Разметка труб под вставку. 2.|1,8|-|2-144-03|Монтажник3 разр.|1|
|14-01|вставки вместо вырезанного<br>образца на сборочной площадке:<br>диаметр труб 57-60 мм, толщина<br>стенки труб до 6 мм||Обработка фасок и зачистка<br>концов труб шлифовальной<br>машинкой. 3. Вырезка вставки из<br>трубы на станке. 4. Обработка<br>фасок у вставки под сварку. 5.<br>Установка вставки со стыковкой<br>ее с трубами при помощи<br>центровочных хомутов. 6.<br>Установка подкладных колец для<br>труб диаметром более 89 мм. 7.<br>Расклинивание труб поверхностей<br>нагрева в процессе сварки. 8.<br>Снятие центровочных<br>приспособлений.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-09-008-|Изготовление и установка|1 вставка|1. Разметка труб под вставку. 2.|1,9|-|2-144-03|Монтажник3 разр.|1|
|15-01|вставки вместо вырезанного<br>образца на сборочной площадке:<br>диаметр труб 76-89 мм, толщина<br>стенки труб до 6 мм||Обработка фасок и зачистка<br>концов труб шлифовальной<br>машинкой. 3. Вырезка вставки из<br>трубы на станке. 4. Обработка<br>фасок у вставки под сварку. 5.<br>Установка вставки со стыковкой<br>ее с трубами при помощи<br>центровочных хомутов. 6.<br>Установка подкладных колец для<br>труб диаметром более 89 мм. 7.<br>Расклинивание труб поверхностей<br>нагрева в процессе сварки. 8.<br>Снятие центровочных<br>приспособлений.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

533 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-008-|Изготовление и установка|1 вставка|1. Разметка труб под вставку. 2.|2,5|-|2-144-03|Монтажник3 разр.|1|
|16-01|вставки вместо вырезанного<br>образца на сборочной площадке:<br>диаметр труб 76-89 мм, толщина<br>стенки труб до 10 мм||Обработка фасок и зачистка<br>концов труб шлифовальной<br>машинкой. 3. Вырезка вставки из<br>трубы на станке. 4. Обработка<br>фасок у вставки под сварку. 5.<br>Установка вставки со стыковкой<br>ее с трубами при помощи<br>центровочных хомутов. 6.<br>Установка подкладных колец для<br>труб диаметром более 89 мм. 7.<br>Расклинивание труб поверхностей<br>нагрева в процессе сварки. 8.<br>Снятие центровочных<br>приспособлений.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-09-008-<br>17-01|Изготовление и установка<br>вставки вместо вырезанного<br>образца на сборочной площадке:<br>диаметр труб 102-108 мм,<br>толщина стенки труб до 6 мм|1 вставка|1. Разметка труб под вставку. 2.<br>Обработка фасок и зачистка<br>концов труб шлифовальной<br>машинкой. 3. Вырезка вставки из<br>трубы на станке. 4. Обработка<br>фасок у вставки под сварку. 5.<br>Установка вставки со стыковкой<br>ее с трубами при помощи<br>центровочных хомутов. 6.<br>Установка подкладных колец для<br>труб диаметром более 89 мм. 7.<br>Расклинивание труб поверхностей<br>нагрева в процессе сварки. 8.<br>Снятие центровочных<br>приспособлений.|<br>3,6|-|2-144-03 <br>2-144-05|Монтажник3 разр.<br>Монтажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

534 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-008|-<br>Изготовление и установка|1 вставка|1. Разметка труб под вставку. 2.|3,9|-|2-144-03|Монтажник3 разр.|1|
|18-01|вставки вместо вырезанного<br>образца на сборочной площадке:<br>диаметр труб 102-108 мм,<br>толщина стенки труб до 10 мм|**Таблица**|Обработка фасок и зачистка<br>концов труб шлифовальной<br>машинкой. 3. Вырезка вставки из<br>трубы на станке. 4. Обработка<br>фасок у вставки под сварку. 5.<br>Установка вставки со стыковкой<br>ее с трубами при помощи<br>центровочных хомутов. 6.<br>Установка подкладных колец для<br>труб диаметром более 89 мм. 7.<br>Расклинивание труб поверхностей<br>нагрева в процессе сварки. 8.<br>Снятие центровочных<br>приспособлений.<br>**Н-54-09-009 Подача оборудовани**|<br>**я**||2-144-05|Монтажник 5 разр.|1|
|Н-54-09-009|-<br>Установка транспортного|1 т|1. Установка транспортного|8,8|-|2-196-03|Такелажник3 разр.|3|
|01-01|приспособления: группа груза 2||приспособления (или шпал) на|||2-196-04|Такелажник 4разр.|1|
||||платформе. 2. Строповка блока<br>или элемента. 3. Погрузка блока<br>козловыми, башенными или<br>портальными кранами с<br>закреплением. 4.<br>Транспортирование блока с<br>проверкой габаритов<br>приближения к железной дороге.<br>5. Разгрузка блока или элемента и<br>расстроповка. 6. Демонтаж<br>транспортногоприспособления.|||2-196-06|Такелажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

535 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-009-|Установка транспортного|1 т|1. Установка транспортного|8,8|-|2-196-03|Такелажник3 разр.|3|
|02-01|приспособления: группа груза 3||приспособления (или шпал) на|||2-196-04|Такелажник 4разр.|1|
||||платформе. 2. Строповка блока<br>или элемента. 3. Погрузка блока<br>козловыми, башенными или<br>портальными кранами с<br>закреплением. 4.<br>Транспортирование блока с<br>проверкой габаритов<br>приближения к железной дороге.<br>5. Разгрузка блока или элемента и<br>расстроповка. 6. Демонтаж<br>транспортногоприспособления.|||2-196-06|Такелажник 6 разр.|1|
|Н-54-09-009-|Строповка и погрузка блоков,|1 блок или|1. Установка транспортного|2|-|2-196-02|Такелажник 2разр.|2|
|03-01|марок: группа груза 1, на 1 блок<br>или марку|марка|приспособления (или шпал) на<br>платформе. 2. Строповка блока<br>или элемента. 3. Погрузка блока<br>козловыми, башенными или<br>портальными кранами с<br>закреплением. 4.<br>Транспортирование блока с<br>проверкой габаритов<br>приближения к железной дороге.<br>5. Разгрузка блока или элемента и<br>расстроповка. 6. Демонтаж<br>транспортногоприспособления.|||2-196-03 <br>2-196-05|Такелажник3 разр.<br>Такелажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

536 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-009-|Строповка и погрузка блоков,|1 блок или|1. Установка транспортного|2,5|-|2-196-02|Такелажник 2разр.|1|
|04-01|марок: группа груза 2, на 1 блок<br>или марку|марка|приспособления (или шпал) на<br>платформе. 2. Строповка блока|||2-196-03 <br>2-196-04|Такелажник3 разр.<br>Такелажник 4разр.|2<br>1|
||||или элемента. 3. Погрузка блока<br>козловыми, башенными или<br>портальными кранами с<br>закреплением. 4.<br>Транспортирование блока с<br>проверкой габаритов<br>приближения к железной дороге.<br>5. Разгрузка блока или элемента и<br>расстроповка. 6. Демонтаж<br>транспортногоприспособления.|||2-196-06|Такелажник 6 разр.|1|
|Н-54-09-009-|Строповка и погрузка блоков,|1 блок или|1. Установка транспортного|3,8|-|2-196-02|Такелажник 2разр.|1|
|05-01|марок: группа груза 3, на 1 блок|марка|приспособления (или шпал) на|||2-196-03|Такелажник3 разр.|3|
||или марку||платформе. 2. Строповка блока|||2-196-04|Такелажник 4разр.|1|
||||или элемента. 3. Погрузка блока<br>козловыми, башенными или<br>портальными кранами с<br>закреплением. 4.<br>Транспортирование блока с<br>проверкой габаритов<br>приближения к железной дороге.<br>5. Разгрузка блока или элемента и<br>расстроповка. 6. Демонтаж<br>транспортногоприспособления.|||2-196-06|Такелажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

537 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-009-|Строповка и погрузка блоков,|1 т|1. Установка транспортного|0,12|-|2-196-02|Такелажник 2разр.|2|
|06-01|марок: группа груза 1, на 1 т||приспособления (или шпал) на|||2-196-03|Такелажник3 разр.|1|
||||платформе. 2. Строповка блока<br>или элемента. 3. Погрузка блока<br>козловыми, башенными или<br>портальными кранами с<br>закреплением. 4.<br>Транспортирование блока с<br>проверкой габаритов<br>приближения к железной дороге.<br>5. Разгрузка блока или элемента и<br>расстроповка. 6. Демонтаж<br>транспортногоприспособления.|||2-196-05|Такелажник 5 разр.|1|
|Н-54-09-009-|Строповка и погрузка блоков,|1 т|1. Установка транспортного|0,15|-|2-196-02|Такелажник 2разр.|1|
|07-01|марок: группа груза 2, на 1 т||приспособления (или шпал) на|||2-196-03|Такелажник3 разр.|2|
||||платформе. 2. Строповка блока|||2-196-04|Такелажник 4разр.|1|
||||или элемента. 3. Погрузка блока<br>козловыми, башенными или<br>портальными кранами с<br>закреплением. 4.<br>Транспортирование блока с<br>проверкой габаритов<br>приближения к железной дороге.<br>5. Разгрузка блока или элемента и<br>расстроповка. 6. Демонтаж<br>транспортногоприспособления.|||2-196-06|Такелажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

538 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-009-<br>08-01|Строповка и погрузка блоков,<br>марок: группа груза 3, на 1 т|1 т|1. Установка транспортного<br>приспособления (или шпал) на<br>платформе. 2. Строповка блока<br>или элемента. 3. Погрузка блока<br>козловыми, башенными или<br>портальными кранами с<br>закреплением. 4.<br>Транспортирование блока с<br>проверкой габаритов<br>приближения к железной дороге.<br>5. Разгрузка блока или элемента и<br>расстроповка. 6. Демонтаж<br>транспортногоприспособления.|0,22|-|2-196-02|Такелажник 2 разр.|2|
|Н-54-09-009-|Разгрузка и растроповка блоков,|1 блок или|1. Установка транспортного|0,3|-|2-196-02|Такелажник 2разр.|2|
|09-01|марок: группа груза 1, на 1 блок<br>или марку|марка|приспособления (или шпал) на<br>платформе. 2. Строповка блока<br>или элемента. 3. Погрузка блока<br>козловыми, башенными или<br>портальными кранами с<br>закреплением. 4.<br>Транспортирование блока с<br>проверкой габаритов<br>приближения к железной дороге.<br>5. Разгрузка блока или элемента и<br>расстроповка. 6. Демонтаж<br>транспортногоприспособления.|||2-196-03 <br>2-196-05|Такелажник3 разр.<br>Такелажник 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

539 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-009|-<br>Разгрузка и растроповка блоков,|1 блок или|1. Установка транспортного|0,4|-|2-196-02|Такелажник 2разр.|1|
|10-01|марок: группа груза 2, на 1 блок|марка|приспособления (или шпал) на|||2-196-03|Такелажник3 разр.|2|
||или марку||платформе. 2. Строповка блока|||2-196-04|Такелажник 4разр.|1|
||||или элемента. 3. Погрузка блока<br>козловыми, башенными или<br>портальными кранами с<br>закреплением. 4.<br>Транспортирование блока с<br>проверкой габаритов<br>приближения к железной дороге.<br>5. Разгрузка блока или элемента и<br>расстроповка. 6. Демонтаж<br>транспортногоприспособления.|||2-196-06|Такелажник 6 разр.|1|
|Н-54-09-009|-<br>Разгрузка и растроповка блоков,|1 блок или|1. Установка транспортного|0,6|-|2-196-02|Такелажник 2разр.|1|
|11-01|марок: группа груза 3, на 1 блок|марка|приспособления (или шпал) на|||2-196-03|Такелажник3 разр.|3|
||или марку||платформе. 2. Строповка блока|||2-196-04|Такелажник 4разр.|1|
||||или элемента. 3. Погрузка блока<br>козловыми, башенными или<br>портальными кранами с<br>закреплением. 4.<br>Транспортирование блока с<br>проверкой габаритов<br>приближения к железной дороге.<br>5. Разгрузка блока или элемента и<br>расстроповка. 6. Демонтаж<br>транспортногоприспособления.|||2-196-06|Такелажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

540 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-009-|Разгрузка и растроповка блоков,|1 т|1. Установка транспортного|0,12|-|2-196-02|Такелажник 2разр.|2|
|12-01|марок: группа груза 1, на 1 т||приспособления (или шпал) на|||2-196-03|Такелажник3 разр.|1|
||||платформе. 2. Строповка блока<br>или элемента. 3. Погрузка блока<br>козловыми, башенными или<br>портальными кранами с<br>закреплением. 4.<br>Транспортирование блока с<br>проверкой габаритов<br>приближения к железной дороге.<br>5. Разгрузка блока или элемента и<br>расстроповка. 6. Демонтаж<br>транспортногоприспособления.|||2-196-05|Такелажник 5 разр.|1|
|Н-54-09-009-|Разгрузка и растроповка блоков,|1 т|1. Установка транспортного|0,15|-|2-196-02|Такелажник 2разр.|1|
|13-01|марок: группа груза 2, на 1 т||приспособления (или шпал) на|||2-196-03|Такелажник3 разр.|2|
||||платформе. 2. Строповка блока|||2-196-04|Такелажник 4разр.|1|
||||или элемента. 3. Погрузка блока<br>козловыми, башенными или<br>портальными кранами с<br>закреплением. 4.<br>Транспортирование блока с<br>проверкой габаритов<br>приближения к железной дороге.<br>5. Разгрузка блока или элемента и<br>расстроповка. 6. Демонтаж<br>транспортногоприспособления.|||2-196-06|Такелажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

541 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-009-|Разгрузка и растроповка блоков,|1 т|1. Установка транспортного|0,22|-|2-196-02|Такелажник 2разр.|1|
|14-01|марок: группа груза 3, на 1 т||приспособления (или шпал) на|||2-196-03|Такелажник3 разр.|3|
||||платформе. 2. Строповка блока|||2-196-04|Такелажник 4разр.|1|
||||или элемента. 3. Погрузка блока<br>козловыми, башенными или<br>портальными кранами с<br>закреплением. 4.<br>Транспортирование блока с<br>проверкой габаритов<br>приближения к железной дороге.<br>5. Разгрузка блока или элемента и<br>расстроповка. 6. Демонтаж<br>транспортногоприспособления.|||2-196-06|Такелажник 6 разр.|1|
|Н-54-09-009-|Демонтаж транспортного|1 т|1. Установка транспортного|4,4|-|2-196-03|Такелажник3 разр.|3|
|15-01|приспособления: группа груза 2||приспособления (или шпал) на|||2-196-04|Такелажник 4разр.|1|
||||платформе. 2. Строповка блока<br>или элемента. 3. Погрузка блока<br>козловыми, башенными или<br>портальными кранами с<br>закреплением. 4.<br>Транспортирование блока с<br>проверкой габаритов<br>приближения к железной дороге.<br>5. Разгрузка блока или элемента и<br>расстроповка. 6. Демонтаж<br>транспортногоприспособления.|||2-196-06|Такелажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

542 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-009-|Демонтаж транспортного|1 т|1. Установка транспортного|4,4|-|2-196-03|Такелажник3 разр.|3|
|16-01|приспособления: группа груза 3||приспособления (или шпал) на|||2-196-04|Такелажник 4разр.|1|
||||платформе. 2. Строповка блока<br>или элемента. 3. Погрузка блока<br>козловыми, башенными или<br>портальными кранами с<br>закреплением. 4.<br>Транспортирование блока с<br>проверкой габаритов<br>приближения к железной дороге.<br>5. Разгрузка блока или элемента и<br>расстроповка. 6. Демонтаж<br>транспортногоприспособления.|||2-196-06|Такелажник 6 разр.|1|
|Н-54-09-009-<br>17-01|Транспортирование груза: группа<br>груза 1, на 1 рейс|1 рейс|1. Установка транспортного<br>приспособления (или шпал) на<br>платформе. 2. Строповка блока<br>или элемента. 3. Погрузка блока<br>козловыми, башенными или<br>портальными кранами с<br>закреплением. 4.<br>Транспортирование блока с<br>проверкой габаритов<br>приближения к железной дороге.<br>5. Разгрузка блока или элемента и<br>расстроповка. 6. Демонтаж<br>транспортногоприспособления.|0,5|-|2-196-02 <br>2-196-03 <br>2-196-05|Такелажник 2разр.<br>Такелажник3 разр.<br>Такелажник 5 разр.|2<br>1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

543 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-009-|Транспортирование груза: группа|1 рейс|1. Установка транспортного|0,5|-|2-196-02|Такелажник 2разр.|1|
|18-01|груза 2, на 1 рейс||приспособления (или шпал) на|||2-196-03|Такелажник3 разр.|2|
||||платформе. 2. Строповка блока|||2-196-04|Такелажник 4разр.|1|
||||или элемента. 3. Погрузка блока<br>козловыми, башенными или<br>портальными кранами с<br>закреплением. 4.<br>Транспортирование блока с<br>проверкой габаритов<br>приближения к железной дороге.<br>5. Разгрузка блока или элемента и<br>расстроповка. 6. Демонтаж<br>транспортногоприспособления.|||2-196-06|Такелажник 6 разр.|1|
|Н-54-09-009-|Транспортирование груза: группа|1 рейс|1. Установка транспортного|0,5|-|2-196-02|Такелажник 2разр.|1|
|19-01|груза 3, на 1 рейс||приспособления (или шпал) на|||2-196-03|Такелажник3 разр.|3|
||||платформе. 2. Строповка блока|||2-196-04|Такелажник 4разр.|1|
||||или элемента. 3. Погрузка блока<br>козловыми, башенными или<br>портальными кранами с<br>закреплением. 4.<br>Транспортирование блока с<br>проверкой габаритов<br>приближения к железной дороге.<br>5. Разгрузка блока или элемента и<br>расстроповка. 6. Демонтаж<br>транспортногоприспособления.|||2-196-06|Такелажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

544 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-009-|Транспортирование груза: группа|100 м|1. Установка транспортного|0,29|-|2-196-02|Такелажник 2разр.|2|
|20-01|груза 1, на 100 м||приспособления (или шпал) на|||2-196-03|Такелажник3 разр.|1|
||||платформе. 2. Строповка блока<br>или элемента. 3. Погрузка блока<br>козловыми, башенными или<br>портальными кранами с<br>закреплением. 4.<br>Транспортирование блока с<br>проверкой габаритов<br>приближения к железной дороге.<br>5. Разгрузка блока или элемента и<br>расстроповка. 6. Демонтаж<br>транспортногоприспособления.|||2-196-05|Такелажник 5 разр.|1|
|Н-54-09-009-|Транспортирование груза: группа|100 м|1. Установка транспортного|0,38|-|2-196-02|Такелажник 2разр.|1|
|21-01|груза 2, на 100 м||приспособления (или шпал) на|||2-196-03|Такелажник3 разр.|2|
||||платформе. 2. Строповка блока|||2-196-04|Такелажник 4разр.|1|
||||или элемента. 3. Погрузка блока<br>козловыми, башенными или<br>портальными кранами с<br>закреплением. 4.<br>Транспортирование блока с<br>проверкой габаритов<br>приближения к железной дороге.<br>5. Разгрузка блока или элемента и<br>расстроповка. 6. Демонтаж<br>транспортногоприспособления.|||2-196-06|Такелажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

545 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-009-|Транспортирование груза: группа|100 м|1. Установка транспортного|0,57|-|2-196-02|Такелажник 2разр.|1|
|22-01|груза 3, на 100 м||приспособления (или шпал) на|||2-196-03|Такелажник3 разр.|3|
||||платформе. 2. Строповка блока|||2-196-04|Такелажник 4разр.|1|
||||или элемента. 3. Погрузка блока<br>козловыми, башенными или<br>портальными кранами с<br>закреплением. 4.<br>Транспортирование блока с<br>проверкой габаритов<br>приближения к железной дороге.<br>5. Разгрузка блока или элемента и<br>расстроповка. 6. Демонтаж<br>транспортногоприспособления.|||2-196-06|Такелажник 6 разр.|1|
||**Таблица Н-5**<br>|**4-09-010 Устан**<br>|**овка и демонтаж приспособления**<br> <br>|**для нат**<br>|**яжки с**|**трун**<br>|||
|Н-54-09-010-|Установка приспособления для|1 комплект для|<br>1. Установка приспособления для|4|-|2-144-02|Монтажник 2разр.|1|
|01-01|натяжки струн|одной струны|натяжки струн с поддерживанием<br>при сварке к колоннам здания. 2.<br>Демонтаж приспособления.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-09-010-|Демонтаж приспособления для|1 комплект для|<br>1. Установка приспособления для|2|-|2-144-02|Монтажник 2разр.|1|
|02-01|натяжки струн|одной струны<br>**Таблиц**|натяжки струн с поддерживанием<br>при сварке к колоннам здания. 2.<br>Демонтаж приспособления.<br>**а Н-54-09-011 Прихватка сваркой**|||2-144-04|Монтажник 4 разр.|1|
|Н-54-09-011-|Прихватка сваркой на сборочной|1 т|-|9|-|2-218-03|Электросварщик 3|1|
|01-01|площадке: деталей конструкций<br>массойдо10кг||||||разр.||
|Н-54-09-011-|Прихватка сваркой на сборочной|1 т|-|5,2|-|2-218-03|Электросварщик 3|1|
|02-01|площадке: деталей конструкций<br>массойдо 30кг||||||разр.||



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

546 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-011-<br>03-01|Прихватка сваркой на сборочной<br>площадке: деталей конструкций<br>массойдо100 кг|1 т|-|3,8|-|2-218-03|Электросварщик 3<br>разр.|1|
|Н-54-09-011-<br>04-01|Прихватка сваркой на сборочной<br>площадке: деталей конструкций<br>массойдо200кг|1 т|-|2,7|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>05-01|Прихватка сваркой на сборочной<br>площадке: деталей конструкций<br>массойдо 500кг|1 т|-|1,2|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>06-01|Прихватка сваркой на сборочной<br>площадке: деталей конструкций<br>массойсвыше 500кг|1 т|-|0,81|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>07-01|Прихватка сваркой на сборочной<br>площадке:лестници площадок|1 т|-|1,6|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>08-01|Прихватка сваркой на сборочной<br>площадке: просечного и<br>рифленогонастила|1 м2|-|0,1|-|2-218-03|Электросварщик 3<br>разр.|1|
|Н-54-09-011-<br>09-01|Прихватка сваркой на сборочной<br>площадке: просечной и рифленой<br>обшивки площадью до0,1 м2|1 м2|-|1,2|-|2-218-03|Электросварщик 3<br>разр.|1|
|Н-54-09-011-<br>10-01|Прихватка сваркой на сборочной<br>площадке: просечной и рифленой<br>обшивки площадью до 0,25м2|1 м2|-|0,75|-|2-218-03|Электросварщик 3<br>разр.|1|
|Н-54-09-011-<br>11-01|Прихватка сваркой на сборочной<br>площадке: просечной и рифленой<br>обшивки площадью до 0,5м2|1 м2|-|0,43|-|2-218-03|Электросварщик 3<br>разр.|1|
|Н-54-09-011-<br>12-01|Прихватка сваркой на сборочной<br>площадке: просечной и рифленой<br>обшивки площадью до 0,75м2|1 м2|-|0,35|-|2-218-03|Электросварщик 3<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

547 

|||||**НТ**<br>|<br>**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|<br>**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-011-<br>13-01|Прихватка сваркой на сборочной<br>площадке: просечной и рифленой<br>обшивки площадью до1 м2|1 м2|-|0,3|-|2-218-03|Электросварщик 3<br>разр.|1|
|Н-54-09-011-<br>14-01|Прихватка сваркой на сборочной<br>площадке: просечной и рифленой<br>обшивки площадью свыше1 м2|1 м2|-|0,28|-|2-218-03|Электросварщик 3<br>разр.|1|
|Н-54-09-011-<br>15-01|Прихватка сваркой на сборочной<br>площадке: уплотнительного<br>прутка и планок|1 м2|-|0,22|-|2-218-03|Электросварщик 3<br>разр.|1|
|Н-54-09-011-<br>16-01|Прихватка сваркой на сборочной<br>площадке: гребенок массой до 1<br>кг|100 кг|-|11,5|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>17-01|Прихватка сваркой на сборочной<br>площадке: гребенок массой до 10<br>кг|100 кг|-|6,9|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>18-01|Прихватка сваркой на сборочной<br>площадке: уплотнительных<br>листов, компенсаторов массой до<br>1 кг|100 кг|-|8,4|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>19-01|Прихватка сваркой на сборочной<br>площадке: уплотнительных<br>листов, компенсаторов массой до<br>10кг|100 кг|-|5,2|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>20-01|Прихватка сваркой на сборочной<br>площадке: уплотнительных<br>листов, компенсаторов массой<br>свыше10кг|100 кг|-|3,1|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>21-01|Прихватка сваркой на сборочной<br>площадке: сильфонных<br>компенсаторовДу150|1 шт.|-|0,06|-|2-218-04|Электросварщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

548 

|||||**НТ**<br>|<br>**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|<br>**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-011-<br>22-01|Прихватка сваркой на сборочной<br>площадке: сильфонных<br>компенсаторовДу250|1 шт.|-|0,08|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>23-01|Прихватка сваркой на сборочной<br>площадке: сильфонных<br>компенсаторовДу 550|1 шт.|-|0,13|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>24-01|Прихватка сваркой на сборочной<br>площадке:люков,лазов|1 шт.|-|0,21|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>25-01|Прихватка сваркой на сборочной<br>площадке:гляделок|1 шт.|-|0,09|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>26-01|Прихватка сваркой на сборочной<br>площадке:коллекторов|1 т|-|0,39|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>27-01|Прихватка сваркой на сборочной<br>площадке: блоков поверхностей<br>нагрева|1 т|-|0,24|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>28-01|Стыковка блоков поверхностей<br>нагрева попрямым плавникам|1 м|-|0,16|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>29-01|Стыковка блоков поверхностей<br>нагрева погнутым плавникам|1 м|-|0,28|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>30-01|Прихватка сваркой на сборочной<br>площадке: деталей крепления<br>труб поверхностей нагрева<br>массойдо100кг|1 т|-|6,4|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>31-01|Прихватка сваркой на сборочной<br>площадке: деталей крепления<br>труб поверхностей нагрева<br>массойсвыше100кг|1 т|-|0,77|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>32-01|Прихватка сваркой на сборочной<br>площадке: блоков конвективных<br>поверхностей нагрева|1 т|-|0,05|-|2-218-04|Электросварщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

549 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-011-<br>33-01|Прихватка сваркой на сборочной<br>площадке: отдельных<br>плавниковых труб|1 м|-|0,02|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>34-01|Прихватка сваркой на сборочной<br>площадке: блоков кубов<br>трубчатоговоздухоподогревателя|1 т|-|0,06|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>35-01|Прихватка сваркой на сборочной<br>площадке:<br>пылегазовоздухопроводов при<br>массе деталейдо 0,5т|1 т|-|1,1|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>36-01|Прихватка сваркой на сборочной<br>площадке:<br>пылегазовоздухопроводов при<br>массе деталейдо1 т|1 т|-|0,7|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>37-01|Прихватка сваркой на сборочной<br>площадке:<br>пылегазовоздухопроводов при<br>массе деталейсвыше1 т|1 т|-|0,5|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>38-01|Прихватка по месту монтажа<br>оборудования: деталей<br>конструкций массойдо10кг|1 т|-|10|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>39-01|Прихватка по месту монтажа<br>оборудования: деталей<br>конструкций массойдо 30кг|1 т|-|5,8|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>40-01|Прихватка по месту монтажа<br>оборудования: деталей<br>конструкций массойдо100кг|1 т|-|4,2|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>41-01|Прихватка по месту монтажа<br>оборудования: деталей<br>конструкций массойдо200кг|1 т|-|3|-|2-218-05|Электросварщик 5<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

550 

|||||**НТ**<br>|<br>**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|<br>**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-011-<br>42-01|Прихватка по месту монтажа<br>оборудования: деталей<br>конструкций массойдо500 кг|1 т|-|1,3|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>43-01|Прихватка по месту монтажа<br>оборудования: деталей<br>конструкций массойдо1 т|1 т|-|0,9|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>44-01|Прихватка по месту монтажа<br>оборудования: деталей<br>конструкций массойдо 5т|1 т|-|0,3|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>45-01|Прихватка по месту монтажа<br>оборудования: деталей<br>конструкций массойдо10т|1 т|-|0,15|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>46-01|Прихватка по месту монтажа<br>оборудования: деталей<br>конструкций массойсвыше10т|1 т|-|0,1|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>47-01|Выверка каркасов котлов|1 т|-|0,05|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>48-01|Прихватка по месту монтажа<br>оборудования: лестниц и<br>площадок|1 т|-|1,8|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>49-01|Прихватка по месту монтажа<br>оборудования: просечного и<br>рифленогонастила|1 м2|-|0,11|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>50-01|Прихватка по месту монтажа<br>оборудования: металлических<br>листов обшивки площадью до 0,1<br>м2|1 м2|-|1,3|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>51-01|Прихватка по месту монтажа<br>оборудования: металлических<br>листов обшивки площадью до<br>0,25м2|1 м2|-|0,83|-|2-218-04|Электросварщик 4<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

551 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-011-<br>52-01|Прихватка по месту монтажа<br>оборудования: металлических<br>листов обшивки площадью до 0,5<br>м2|1 м2|-|0,47|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>53-01|Прихватка по месту монтажа<br>оборудования: металлических<br>листов обшивки площадью до<br>0,75м2|1 м2|-|0,39|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>54-01|Прихватка по месту монтажа<br>оборудования: металлических<br>листов обшивки площадью до 1<br>м2|1 м2|-|0,33|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>55-01|Прихватка по месту монтажа<br>оборудования: металлических<br>листов обшивки площадью<br>свыше1 м2|1 м2|-|0,31|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>56-01|Прихватка по месту монтажа<br>оборудования: уплотнительного<br>прутка и планок|1 м|-|0,27|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>57-01|Прихватка по месту монтажа<br>оборудования: гребенок массой<br>до1 кг|100 кг|-|12,5|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>58-01|Прихватка по месту монтажа<br>оборудования: гребенок массой<br>до10кг|100 кг|-|8|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>59-01|Прихватка по месту монтажа<br>оборудования: гребенок массой<br>до 20 кг|100 кг|-|6|-|2-218-05|Электросварщик 5<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

552 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-011-<br>60-01|Прихватка по месту монтажа<br>оборудования: уплотнительных<br>листов, компенсаторов массой до<br>1 кг|100 кг|-|10,5|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-|Прихватка по месту монтажа|100 кг|-|6,3|-|2-218-05|Электросварщик 5|1|
|61-01|оборудования: уплотнительных<br>листов, компенсаторов массой до<br>10кг||||||разр.||
|Н-54-09-011-<br>62-01|Прихватка по месту монтажа<br>оборудования: уплотнительных<br>листов, компенсаторов массой до<br>50кг|100 кг|-|3,5|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>63-01|Прихватка по месту монтажа<br>оборудования: сильфонных<br>компенсаторовДу150|1 шт.|-|0,12|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>64-01|Прихватка по месту монтажа<br>оборудования: сильфонных<br>компенсаторовДу250|1 шт.|-|0,16|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>65-01|Прихватка по месту монтажа<br>оборудования: сильфонных<br>компенсаторовДу 550|1 шт.|-|0,25|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-|Прихватка по месту монтажа|1 шт.|-|0,23|-|2-218-04|Электросварщик 4|1|
|66-01|оборудования:люков,лазов||||||разр.||
|Н-54-09-011-<br>67-01|Прихватка по месту монтажа<br>оборудования:гляделок|1 шт.|-|0,1|-|2-218-04|Электросварщик 4<br>разр.|1|
|Н-54-09-011-<br>68-01|Прихватка по месту монтажа<br>оборудования: сепарирующего<br>устройства внутрибарабана|1 т|-|12|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>69-01|Контрольная сборка<br>сепарирующего устройства|1 т|-|4,3|-|2-218-05|Электросварщик 5<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

553 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|<br>**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-011-<br>70-01|Прихватка по месту монтажа<br>оборудования:коллекторов|1 т|-|0,43|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>71-01|Прихватка по месту монтажа<br>оборудования: блоков<br>поверхностей нагрева|1 т|-|0,08|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>72-01|Стыковка блоков поверхностей<br>нагрева поплавникам,прямые|1 м|-|0,18|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>73-01|Стыковка блоков поверхностей<br>нагрева по плавникам,<br>потолочные|1 м|-|0,33|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>74-01|Стыковка блоков поверхностей<br>нагрева поплавникам, угловые|1 м|-|0,28|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>75-01|Прихватка по месту монтажа<br>оборудования: деталей крепления<br>трубповерхностей нагрева массой<br>до100кг|1 т|-|7|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>76-01|Прихватка по месту монтажа<br>оборудования: деталей крепления<br>трубповерхностей нагрева массой<br>свыше100 кг|1 т|-|0,85|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>77-01|Прихватка по месту монтажа<br>оборудования: блоков<br>конвективных поверхностей<br>нагрева|1 т|-|0,06|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>78-01|Прихватка по месту монтажа<br>оборудования: отдельных<br>плавниковых труби панелей|1 м|-|0,02|-|2-218-05|Электросварщик 5<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

554 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-011-<br>79-01|Установка экранов и<br>радиационных поверхностей в<br>проектное положение при<br>прихватке по месту монтажа<br>оборудования|1 т|-|0,19|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>80-01|Установка в проектное<br>положение потолочных,<br>настенных пароперегревателей,<br>экономайзеров и ширмовых<br>пароперегревателей при<br>прихватке по месту монтажа<br>оборудования|1 т|-|0,19|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>81-01|Установка конвективных<br>поверхностей нагрева|1 т|-|0,2|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>82-01|Прихватка по месту монтажа<br>оборудования: блоков кубов<br>трубчатоговоздухоподогревателя|1 т|-|0,07|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>83-01|Прихватка по месту монтажа<br>оборудования:<br>пылегазовоздухопроводов при<br>массе деталейдо 0,5т|1 т|-|1,4|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>84-01|Прихватка по месту монтажа<br>оборудования:<br>пылегазовоздухопроводов при<br>массе деталейдо1 т|1 т|-|0,9|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>85-01|Прихватка по месту монтажа<br>оборудования:<br>пылегазовоздухопроводов при<br>массе деталейдо 5т|1 т|-|0,5|-|2-218-05|Электросварщик 5<br>разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

555 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-011-<br>86-01|Прихватка по месту монтажа<br>оборудования:<br>пылегазовоздухопроводов при<br>массе деталейсвыше 5т|1 т|-|0,2|-|2-218-05|Электросварщик 5<br>разр.|1|
|Н-54-09-011-<br>87-01|Прихватка по месту монтажа<br>оборудования: внутреннего<br>устройстваосветлителей|1 т|-|2,2|-|2-218-05|Электросварщик 5<br>разр.|1|
|||**Таблица**|**Н-54-09-012 Газовая резка**||||||
|Н-54-09-012-<br>01-01|Газовая резка на сборочной<br>площадке: деталей конструкций<br>массойдо10кг|1 т|-|7|-|2-109-03|Газорезчик 3 разр.|1|
|Н-54-09-012-<br>02-01|Газовая резка на сборочной<br>площадке: деталей конструкций<br>массойдо 30кг|1 т|-|4|-|2-109-03|Газорезчик 3 разр.|1|
|Н-54-09-012-<br>03-01|Газовая резка на сборочной<br>площадке: деталей конструкций<br>массойдо100кг|1 т|-|3|-|2-109-03|Газорезчик 3 разр.|1|
|Н-54-09-012-<br>04-01|Газовая резка на сборочной<br>площадке: деталей конструкций<br>массойдо200 кг|1 т|-|2,1|-|2-109-04|Газорезчик 4 разр.|1|
|Н-54-09-012-<br>05-01|Газовая резка на сборочной<br>площадке: деталей конструкций<br>массойдо 500кг|1 т|-|0,89|-|2-109-04|Газорезчик 4 разр.|1|
|Н-54-09-012-<br>06-01|Газовая резка на сборочной<br>площадке: деталей конструкций<br>массойсвыше 500кг|1 т|-|0,63|-|2-109-04|Газорезчик 4 разр.|1|
|Н-54-09-012-<br>07-01|Газовая резка на сборочной<br>площадке:лестници площадок|1 т|-|2|-|2-109-04|Газорезчик 4 разр.|1|
|Н-54-09-012-<br>08-01|Газовая резка на сборочной<br>площадке: просечного и<br>рифленогонастила|1 м2|-|0,12|-|2-109-03|Газорезчик 3 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

556 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|<br>**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-012-<br>09-01|Газовая резка на сборочной<br>площадке: металлических листов<br>обшивки площадью до0,1 м2|1 м2|-|1,5|-|2-109-03|Газорезчик 3 разр.|1|
|Н-54-09-012-<br>10-01|Газовая резка на сборочной<br>площадке: металлических листов<br>обшивки площадью до 0,25м2|1 м2|-|0,92|-|2-109-03|Газорезчик 3 разр.|1|
|Н-54-09-012-<br>11-01|Газовая резка на сборочной<br>площадке: металлических листов<br>обшивки площадью до 0,5м2|1 м2|-|0,52|-|2-109-03|Газорезчик 3 разр.|1|
|Н-54-09-012-<br>12-01|Газовая резка на сборочной<br>площадке: металлических листов<br>обшивки площадью до 0,75м2|1 м2|-|0,43|-|2-109-03|Газорезчик 3 разр.|1|
|Н-54-09-012-<br>13-01|Газовая резка на сборочной<br>площадке: металлических листов<br>обшивки площадью до1 м2|1 м2|-|0,39|-|2-109-03|Газорезчик 3 разр.|1|
|Н-54-09-012-<br>14-01|Газовая резка на сборочной<br>площадке: металлических листов<br>обшивки площадью свыше1 м2|1 м2|-|0,34|-|2-109-03|Газорезчик 3 разр.|1|
|Н-54-09-012-<br>15-01|Газовая резка на сборочной<br>площадке: уплотнительных<br>прутков и планок|1 м|-|0,09|-|2-109-03|Газорезчик 3 разр.|1|
|Н-54-09-012-<br>16-01|Газовая резка на сборочной<br>площадке: деталей крепления<br>труб поверхностей нагрева<br>массойдо100кг|1 т|-|5|-|2-109-04|Газорезчик 4 разр.|1|
|Н-54-09-012-<br>17-01|Газовая резка на сборочной<br>площадке: деталей крепления<br>труб поверхностей нагрева<br>массойсвыше100кг|1 т|-|0,6|-|2-109-04|Газорезчик 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

557 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-012-<br>18-01|Газовая резка на сборочной<br>площадке: блоков конвективных<br>поверхностей нагрева|1 т|-|0,07|-|2-109-04|Газорезчик 4 разр.|1|
|Н-54-09-012-<br>19-01|Газовая резка на сборочной<br>площадке:<br>пылегазовоздухопроводов при<br>массе деталейдо 0,5т|1 т|-|0,44|-|2-109-04|Газорезчик 4 разр.|1|
|Н-54-09-012-<br>20-01|Газовая резка на сборочной<br>площадке:<br>пылегазовоздухопроводов при<br>массе деталейдо1 т|1 т|-|0,28|-|2-109-04|Газорезчик 4 разр.|1|
|Н-54-09-012-<br>21-01|Газовая резка на сборочной<br>площадке:<br>пылегазовоздухопроводов при<br>массе деталейсвыше1 т|1 т|-|0,2|-|2-109-04|Газорезчик 4 разр.|1|
|Н-54-09-012-<br>22-01|Газовая резка по месту монтажа<br>оборудования: деталей<br>конструкций массойдо10кг|1 т|-|7,8|-|2-109-04|Газорезчик 4 разр.|1|
|Н-54-09-012-<br>23-01|Газовая резка по месту монтажа<br>оборудования: деталей<br>конструкций массойдо 30кг|1 т|-|4,5|-|2-109-04|Газорезчик 4 разр.|1|
|Н-54-09-012-<br>24-01|Газовая резка по месту монтажа<br>оборудования: деталей<br>конструкций массойдо100кг|1 т|-|3,8|-|2-109-04|Газорезчик 4 разр.|1|
|Н-54-09-012-<br>25-01|Газовая резка по месту монтажа<br>оборудования: деталей<br>конструкций массойдо200кг|1 т|-|2,3|-|2-109-05|Газорезчик 5 разр.|1|
|Н-54-09-012-<br>26-01|Газовая резка по месту монтажа<br>оборудования: деталей<br>конструкций массойдо 500кг|1 т|-|1|-|2-109-05|Газорезчик 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

558 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-012-<br>27-01|Газовая резка по месту монтажа<br>оборудования: деталей<br>конструкций массойдо1 т|1 т|-|0,7|-|2-109-05|Газорезчик 5 разр.|1|
|Н-54-09-012-<br>28-01|Газовая резка по месту монтажа<br>оборудования: деталей<br>конструкций массойдо 5т|1 т|-|0,23|-|2-109-05|Газорезчик 5 разр.|1|
|Н-54-09-012-<br>29-01|Газовая резка по месту монтажа<br>оборудования: деталей<br>конструкций массойдо10т|1 т|-|0,12|-|2-109-05|Газорезчик 5 разр.|1|
|Н-54-09-012-<br>30-01|Газовая резка по месту монтажа<br>оборудования: деталей<br>конструкций массойсвыше10т|1 т|-|0,08|-|2-109-05|Газорезчик 5 разр.|1|
|Н-54-09-012-<br>31-01|Газовая резка по месту монтажа<br>оборудования: лестниц и<br>площадок|1 т|-|2,1|-|2-109-05|Газорезчик 5 разр.|1|
|Н-54-09-012-<br>32-01|Газовая резка по месту монтажа<br>оборудования: просечного и<br>рифленогонастила|1 м2|-|0,13|-|2-109-04|Газорезчик 4 разр.|1|
|Н-54-09-012-<br>33-01|Газовая резка по месту монтажа<br>оборудования: металлических<br>листов обшивки площадью до 0,1<br>м2|1 м2|-|1,6|-|2-109-04|Газорезчик 4 разр.|1|
|Н-54-09-012-<br>34-01|Газовая резка по месту монтажа<br>оборудования: металлических<br>листов обшивки площадью до<br>0,25м2|1 м2|-|1|-|2-109-04|Газорезчик 4 разр.|1|
|Н-54-09-012-<br>35-01|Газовая резка по месту монтажа<br>оборудования: металлических<br>листов обшивки площадью до 0,5<br>м2|1 м2|-|0,57|-|2-109-04|Газорезчик 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

559 

|||||**НТ**<br>|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-012-<br>36-01|Газовая резка по месту монтажа<br>оборудования: металлических<br>листов обшивки площадью до<br>0,75м2|1 м2|-|0,43|-|2-109-04|Газорезчик 4 разр.|1|
|Н-54-09-012-<br>37-01|Газовая резка по месту монтажа<br>оборудования: металлических<br>листов обшивки площадью до 1<br>м2|1 м2|-|0,4|-|2-109-04|Газорезчик 4 разр.|1|
|Н-54-09-012-<br>38-01|Газовая резка по месту монтажа<br>оборудования: металлических<br>листов обшивки площадью<br>свыше1 м2|1 м2|-|0,39|-|2-109-04|Газорезчик 4 разр.|1|
|Н-54-09-012-<br>39-01|Газовая резка по месту монтажа<br>оборудования: уплотнительных<br>прутков и планок|1 м|-|0,1|-|2-109-04|Газорезчик 4 разр.|1|
|Н-54-09-012-<br>40-01|Газовая резка по месту монтажа<br>оборудования: деталей крепления<br>труб поверхностей нагрева<br>массойдо100кг|1 т|-|5,5|-|2-109-05|Газорезчик 5 разр.|1|
|Н-54-09-012-<br>41-01|Газовая резка по месту монтажа<br>оборудования: деталей крепления<br>труб поверхностей нагрева<br>массойсвыше100кг|1 т|-|0,65|-|2-109-05|Газорезчик 5 разр.|1|
|Н-54-09-012-<br>42-01|Газовая резка по месту монтажа<br>оборудования: блоков<br>конвективных поверхностей<br>нагрева|1 т|-|0,07|-|2-109-05|Газорезчик 5 разр.|1|
|Н-54-09-012-<br>43-01|Установка экранов и<br>радиационных поверхностей в<br>проектное положение|1 т|-|0,22|-|2-109-05|Газорезчик 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

560 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-09-012-<br>44-01|Установка в проектное<br>положение потолочных,<br>настенных пароперегревателей,<br>экономайзеров и ширмовых<br>пароперегревателей|1 т|-|0,22|-|2-109-05|Газорезчик 5 разр.|1|
|Н-54-09-012-<br>45-01|Установка в проектное<br>положение<br>конвективныхповерхностей<br>нагрева|1 т|-|0,17|-|2-109-05|Газорезчик 5 разр.|1|
|Н-54-09-012-<br>46-01|Газовая резка по месту монтажа<br>оборудования: блоков кубов<br>трубчатоговоздухоподогревателя|1 т|-|0,02|-|2-109-05|Газорезчик 5 разр.|1|
|Н-54-09-012-<br>47-01|Газовая резка по месту монтажа<br>оборудования:<br>пылегазовоздухопроводов при<br>массе деталейдо 0,5т|1 т|-|0,56|-|2-109-05|Газорезчик 5 разр.|1|
|Н-54-09-012-<br>48-01|Газовая резка по месту монтажа<br>оборудования:<br>пылегазовоздухопроводов при<br>массе деталейдо1 т|1 т|-|0,36|-|2-109-05|Газорезчик 5 разр.|1|
|Н-54-09-012-<br>49-01|Газовая резка по месту монтажа<br>оборудования:<br>пылегазовоздухопроводов при<br>массе деталейдо 5т|1 т|-|0,2|-|2-109-05|Газорезчик 5 разр.|1|
|Н-54-09-012-<br>50-01|Газовая резка по месту монтажа<br>оборудования:<br>пылегазовоздухопроводов при<br>массе деталейсвыше 5т|1 т|-|0,08|-|2-109-05|Газорезчик 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 



561 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Раздел Н-54-10**|**Монтаж паро**|**вых и водогрейных котлов малой**|**и средн**|**ей мо**|**щности**|||
||**Табли**<br><br>|**ца Н-54-10-001**<br>|**Проверка и разметка фундамент**<br>|**а под ко**<br>|**тлы**||||
|Н-54-10-001|-<br>Проверка и разметка фундамента|1 котел|1. Внешний осмотр фундамента|9,1|-|2-144-02|Монтажник 2разр.|1|
|01-01|под котлы: паровые||под котел и экономайзер. 2.|||2-144-03|Монтажник3 разр.|1|
||паропроизводительностью 2,5; 4;<br>6,5; 10 т/ч||Натягивание струн, подвешивание<br>отвесов. 3. Нанесение рисок<br>продольных и поперечных осей<br>фундамента и осей подошв колонн<br>каркаса на фундаменте. 4.<br>Проверка правильности<br>расположения осей фундамента по<br>отношению к осям колонн здания<br>и к предыдущим котлам. 5.<br>Проверка размеров фундамента и<br>высотных отметок по чертежам. 6.<br>Участие в заполнении монтажного<br>формуляра. 7. Снятие струн,<br>отвесов,кронштейнов истоек.|<br> <br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

562 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-10-001-|Проверка и разметка фундамента|1 котел|1. Внешний осмотр фундамента|6,8|-|2-144-02|Монтажник 2разр.|1|
|02-01|под котлы: водогрейные||под котел и экономайзер. 2.|||2-144-03|Монтажник3 разр.|1|
||теплопроизводительностью 4,6<br>(4); 9,3 (8) МВт (Гкал/ч)||Натягивание струн, подвешивание<br>отвесов. 3. Нанесение рисок<br>продольных и поперечных осей<br>фундамента и осей подошв колонн<br>каркаса на фундаменте. 4.<br>Проверка правильности<br>расположения осей фундамента по<br>отношению к осям колонн здания<br>и к предыдущим котлам. 5.<br>Проверка размеров фундамента и<br>высотных отметок по чертежам. 6.<br>Участие в заполнении монтажного<br>формуляра. 7. Снятие струн,<br>отвесов,кронштейнов и стоек.|<br> <br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

563 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-10-001-|Проверка и разметка фундамента|1 котел|1. Внешний осмотр фундамента|11,5|-|2-144-02|Монтажник 2разр.|1|
|03-01|под котлы: паровые||под котел и экономайзер. 2.|||2-144-03|Монтажник3 разр.|1|
||паропроизводительностью 16 т/ч||Натягивание струн, подвешивание<br>отвесов. 3. Нанесение рисок<br>продольных и поперечных осей<br>фундамента и осей подошв колонн<br>каркаса на фундаменте. 4.<br>Проверка правильности<br>расположения осей фундамента по<br>отношению к осям колонн здания<br>и к предыдущим котлам. 5.<br>Проверка размеров фундамента и<br>высотных отметок по чертежам. 6.<br>Участие в заполнении монтажного<br>формуляра. 7. Снятие струн,<br>отвесов,кронштейнов и стоек.|<br> <br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

564 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-10-001-|Проверка и разметка фундамента|1 котел|1. Внешний осмотр фундамента|8,5|-|2-144-02|Монтажник 2разр.|1|
|04-01|под котлы: водогрейные||под котел и экономайзер. 2.|||2-144-03|Монтажник3 разр.|1|
||теплопроизводительностью 11,6<br>(10); 23 (20) МВт (Гкал/ч)||Натягивание струн, подвешивание<br>отвесов. 3. Нанесение рисок<br>продольных и поперечных осей<br>фундамента и осей подошв колонн<br>каркаса на фундаменте. 4.<br>Проверка правильности<br>расположения осей фундамента по<br>отношению к осям колонн здания<br>и к предыдущим котлам. 5.<br>Проверка размеров фундамента и<br>высотных отметок по чертежам. 6.<br>Участие в заполнении монтажного<br>формуляра. 7. Снятие струн,<br>отвесов,кронштейнов и стоек.|<br> <br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

565 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-10-001-|Проверка и разметка фундамента|1 котел|1. Внешний осмотр фундамента|13|-|2-144-02|Монтажник 2разр.|1|
|05-01|под котлы: паровые||под котел и экономайзер. 2.|||2-144-03|Монтажник3 разр.|1|
||паропроизводительностью 25 т/ч||Натягивание струн, подвешивание<br>отвесов. 3. Нанесение рисок<br>продольных и поперечных осей<br>фундамента и осей подошв колонн<br>каркаса на фундаменте. 4.<br>Проверка правильности<br>расположения осей фундамента по<br>отношению к осям колонн здания<br>и к предыдущим котлам. 5.<br>Проверка размеров фундамента и<br>высотных отметок по чертежам. 6.<br>Участие в заполнении монтажного<br>формуляра. 7. Снятие струн,<br>отвесов,кронштейнов и стоек.|<br> <br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

566 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-10-001-|Проверка и разметка фундамента|1 котел|1. Внешний осмотр фундамента|11|-|2-144-02|Монтажник 2разр.|1|
|06-01|под котлы: водогрейные||под котел и экономайзер. 2.|||2-144-03|Монтажник3 разр.|1|
||теплопроизводительностью 34,8<br>(30) МВт (Гкал/ч)||Натягивание струн, подвешивание<br>отвесов. 3. Нанесение рисок<br>продольных и поперечных осей<br>фундамента и осей подошв колонн<br>каркаса на фундаменте. 4.<br>Проверка правильности<br>расположения осей фундамента по<br>отношению к осям колонн здания<br>и к предыдущим котлам. 5.<br>Проверка размеров фундамента и<br>высотных отметок по чертежам. 6.<br>Участие в заполнении монтажного<br>формуляра. 7. Снятие струн,<br>отвесов,кронштейнов и стоек.|<br> <br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

567 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-10-001-|Проверка и разметка фундамента|1 котел|1. Внешний осмотр фундамента|13|-|2-144-02|Монтажник 2разр.|1|
|07-01|под котлы: водогрейные||под котел и экономайзер. 2.|||2-144-03|Монтажник3 разр.|1|
||теплопроизводительностью 58<br>(50) МВт (Гкал/ч)||Натягивание струн, подвешивание<br>отвесов. 3. Нанесение рисок<br>продольных и поперечных осей<br>фундамента и осей подошв колонн<br>каркаса на фундаменте. 4.<br>Проверка правильности<br>расположения осей фундамента по<br>отношению к осям колонн здания<br>и к предыдущим котлам. 5.<br>Проверка размеров фундамента и<br>высотных отметок по чертежам. 6.<br>Участие в заполнении монтажного<br>формуляра. 7. Снятие струн,<br>отвесов,кронштейнов и стоек.|<br> <br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

568 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-10-001-|Проверка и разметка фундамента|1 котел|1. Внешний осмотр фундамента|16|-|2-144-02|Монтажник 2разр.|1|
|08-01|под котлы: водогрейные||под котел и экономайзер. 2.|||2-144-03|Монтажник3 разр.|1|
||теплопроизводительностью 116<br>(100) МВт (Гкал/ч)||Натягивание струн, подвешивание<br>отвесов. 3. Нанесение рисок<br>продольных и поперечных осей<br>фундамента и осей подошв колонн<br>каркаса на фундаменте. 4.<br>Проверка правильности<br>расположения осей фундамента по<br>отношению к осям колонн здания<br>и к предыдущим котлам. 5.<br>Проверка размеров фундамента и<br>высотных отметок по чертежам. 6.<br>Участие в заполнении монтажного<br>формуляра. 7. Снятие струн,<br>отвесов,кронштейнов и стоек.|<br> <br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

569 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|||**Таблица Н-54-**<br>|**10-002 Монтаж каркасных констр**<br>|**укций**<br>|||||
|Н-54-10-002|-<br>Монтаж каркасных конструкций|1 т|1. Технический осмотр|33|-|2-144-02|Монтажник 2разр.|1|
|01-01|котлов: паровых||собираемых элементов. 2. Сборка,|||2-144-03|Монтажник 3разр.|2|
||паропроизводительностью 2,5; 4;||подъем и установка блоков и|||2-144-05|Монтажник5 разр.|1|
||6,5; 10 т/ч||отдельных деталей каркаса с<br>подгонкой, стыковкой и<br>закреплением монтажными<br>болтами или поддерживанием при<br>прихватке. 3. Выверка<br>установленного каркаса и<br>окончательное закрепление<br>башмаков колонн каркаса или<br>опорной рамы с заготовкой<br>подкладок. 4. Подготовка, сдача<br>смонтированного и выверенного<br>каркаса. 5. Участие в заполнении<br>монтажного формуляра.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

570 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-10-002|-<br>Монтаж каркасных конструкций|1 т|1. Технический осмотр|39|-|2-144-02|Монтажник 2разр.|1|
|02-01|котлов: водогрейных||собираемых элементов. 2. Сборка,|||2-144-03|Монтажник3 разр.|2|
||теплопроизводительностью 4,6||подъем и установка блоков и|||2-144-05|Монтажник 5разр.|1|
||(4); 9,3 (8) МВт (Гкал/ч)||отдельных деталей каркаса с<br>подгонкой, стыковкой и<br>закреплением монтажными<br>болтами или поддерживанием при<br>прихватке. 3. Выверка<br>установленного каркаса и<br>окончательное закрепление<br>башмаков колонн каркаса или<br>опорной рамы с заготовкой<br>подкладок. 4. Подготовка, сдача<br>смонтированного и выверенного<br>каркаса. 5. Участие в заполнении<br>монтажногоформуляра.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

571 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-10-002|-<br>Монтаж каркасных конструкций|1 т|1. Технический осмотр|31,5|-|2-144-02|Монтажник 2разр.|1|
|03-01|котлов: паровых||собираемых элементов. 2. Сборка,|||2-144-03|Монтажник3 разр.|2|
||паропроизводительностью 16; 25||подъем и установка блоков и|||2-144-05|Монтажник 5разр.|1|
||т/ч||отдельных деталей каркаса с<br>подгонкой, стыковкой и<br>закреплением монтажными<br>болтами или поддерживанием при<br>прихватке. 3. Выверка<br>установленного каркаса и<br>окончательное закрепление<br>башмаков колонн каркаса или<br>опорной рамы с заготовкой<br>подкладок. 4. Подготовка, сдача<br>смонтированного и выверенного<br>каркаса. 5. Участие в заполнении<br>монтажногоформуляра.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

572 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-10-002|-<br>Монтаж каркасных конструкций|1 т|1. Технический осмотр|30,5|-|2-144-02|Монтажник 2разр.|1|
|04-01|котлов: водогрейных||собираемых элементов. 2. Сборка,|||2-144-03|Монтажник3 разр.|2|
||теплопроизводительностью 11,6||подъем и установка блоков и|||2-144-05|Монтажник 5разр.|1|
||(10); 23 (20); 34,8 (30) МВт<br>(Гкал/ч)||отдельных деталей каркаса с<br>подгонкой, стыковкой и<br>закреплением монтажными<br>болтами или поддерживанием при<br>прихватке. 3. Выверка<br>установленного каркаса и<br>окончательное закрепление<br>башмаков колонн каркаса или<br>опорной рамы с заготовкой<br>подкладок. 4. Подготовка, сдача<br>смонтированного и выверенного<br>каркаса. 5. Участие в заполнении<br>монтажногоформуляра.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

573 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-10-002-|Монтаж каркасных конструкций|1 т|1. Технический осмотр|23|-|2-144-02|Монтажник 2разр.|1|
|05-01|котлов: водогрейных||собираемых элементов. 2. Сборка,|||2-144-03|Монтажник3 разр.|2|
||теплопроизводительностью 58||подъем и установка блоков и|||2-144-05|Монтажник 5разр.|1|
||(50); 116 (100) (Гкал/ч)||отдельных деталей каркаса с<br>подгонкой, стыковкой и<br>закреплением монтажными<br>болтами или поддерживанием при<br>прихватке. 3. Выверка<br>установленного каркаса и<br>окончательное закрепление<br>башмаков колонн каркаса или<br>опорной рамы с заготовкой<br>подкладок. 4. Подготовка, сдача<br>смонтированного и выверенного<br>каркаса. 5. Участие в заполнении|||2-144-06|Монтажник 6 разр.|1|
||||монтажного формуляра.||||||
|||**Таблица Н-5**|**4-10-003 Монтаж лестниц и площ**|**адок**|||||
|Н-54-10-003-|Монтаж лестниц и площадок|1 т|1. Подъем и установка|31,5|-|2-144-02|Монтажник 2разр.|2|
|01-01|котлов: паровых||кронштейнов, площадок, лестниц,|||2-144-03|Монтажник3 разр.|1|
||паропроизводительностью 2,5; 4;<br>6,5; 10 т/ч||стоек, прутков, бортовых полос. 2.<br>Выверка и поддерживание при<br>прихватке.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-10-003-|Монтаж лестниц и площадок|1 т|1. Подъем и установка|34|-|2-144-02|Монтажник 2разр.|2|
|02-01|котлов: водогрейных||кронштейнов, площадок, лестниц,|||2-144-03|Монтажник3 разр.|1|
||теплопроизводительностью 4,6<br>(4); 9,3 (8) МВт (Гкал/ч)||стоек, прутков, бортовых полос. 2.<br>Выверка и поддерживание при<br>прихватке.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

574 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-10-003-|Монтаж лестниц и площадок|1 т|1. Подъем и установка|21|-|2-144-02|Монтажник 2разр.|2|
|03-01|котлов: паровых||кронштейнов, площадок, лестниц,|||2-144-03|Монтажник3 разр.|1|
||паропроизводительностью 16; 25<br>т/ч||стоек, прутков, бортовых полос. 2.<br>Выверка и поддерживание при<br>прихватке.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-10-003-|Монтаж лестниц и площадок|1 т|1. Подъем и установка|30,5|-|2-144-02|Монтажник 2разр.|2|
|04-01|котлов: водогрейных||кронштейнов, площадок, лестниц,|||2-144-03|Монтажник3 разр.|1|
||теплопроизводительностью 11,6<br>(10); 23 (20) МВт (Гкал/ч)||стоек, прутков, бортовых полос. 2.<br>Выверка и поддерживание при<br>прихватке.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-10-003-|Монтаж лестниц и площадок|1 т|1. Подъем и установка|23|-|2-144-02|Монтажник 2разр.|2|
|05-01|котлов: водогрейных||кронштейнов, площадок, лестниц,|||2-144-03|Монтажник3 разр.|1|
||теплопроизводительностью 34,8<br>(30) МВт (Гкал/ч)||стоек, прутков, бортовых полос. 2.<br>Выверка и поддерживание при<br>прихватке.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-10-003-|Монтаж лестниц и площадок|1 т|1. Подъем и установка|17,5|-|2-144-02|Монтажник 2разр.|2|
|06-01|котлов: водогрейных||кронштейнов, площадок, лестниц,|||2-144-03|Монтажник3 разр.|1|
||теплопроизводительностью 58<br>(50); 116 (100) МВт (Гкал/ч)||стоек, прутков, бортовых полос. 2.<br>Выверка и поддерживание при<br>прихватке.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

575 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Т**|**аблица Н-54-1**|**0-004 Монтаж барабанов паровых**|**котлов**|||||
|Н-54-10-004|-<br>Монтаж барабанов паровых|1 комплект|1. Технический осмотр барабанов|75|-|2-144-03|Монтажник3 разр.|2|
|01-01|котлов||и опор под них. 2. Установка|||2-144-04|Монтажник 4разр.|2|
||||деталей усиления каркаса. 3.|||2-144-05|Монтажник5 разр.|1|
||||Подъем, установка и выверка опор<br>и барабанов по осям и высотным<br>отметкам. 4. Установка и снятие<br>приспособлений для подъема<br>барабана. 5. Временное<br>закрепление барабанов в<br>выверенном положении до<br>установки контрольных труб. 6.<br>Участие в заполнении монтажного<br>формуляра.|<br>||2-144-06|Монтажник 6 разр.|1|
|||**Таблица**<br>|**Н-54-10-005 Монтаж блоков котл**<br>|**а**<br>|||||
|Н-54-10-005|-<br>Монтаж блоков котлов: паровых|1 т|1. Технический осмотр блоков. 2.|6|-|2-144-02|Монтажник 2разр.|1|
|01-01|паропроизводительностью 2,5; 4;||Установка блоков. 3. Стыковка|||2-144-03|Монтажник3 разр.|2|
||6,5; 10 т/ч||блоков между собой с|||2-144-04|Монтажник 4разр.|1|
||||предварительной выверкой. 4.<br>Окончательная выверка<br>положения блоков с установкой<br>подкладок. 5. Закрепление блоков<br>иснятиемонтажных жесткостей.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-10-005|-<br>Монтаж блоков котлов:|1 т|1. Технический осмотр блоков. 2.|14|-|2-144-02|Монтажник 2разр.|1|
|02-01|водогрейных||Установка блоков. 3. Стыковка|||2-144-03|Монтажник3 разр.|2|
||теплопроизводительностью 4,6||блоков между собой с|||2-144-04|Монтажник 4разр.|1|
||(4); 9,3 (8) МВт (Гкал/ч)||предварительной выверкой. 4.<br>Окончательная выверка<br>положения блоков с установкой<br>подкладок. 5. Закрепление блоков<br>иснятиемонтажных жесткостей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

576 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-10-005-|Монтаж блоков котлов: паровых|1 т|1. Технический осмотр блоков. 2.|4,3|-|2-144-02|Монтажник 2разр.|1|
|03-01|паропроизводительностью 16; 25||Установка блоков. 3. Стыковка|||2-144-03|Монтажник3 разр.|2|
||т/ч||блоков между собой с|||2-144-04|Монтажник 4разр.|1|
||||предварительной выверкой. 4.<br>Окончательная выверка<br>положения блоков с установкой<br>подкладок. 5. Закрепление блоков<br>иснятиемонтажных жесткостей.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-10-005-|Монтаж блоков котлов:|1 т|1. Технический осмотр блоков. 2.|9,9|-|2-144-02|Монтажник 2разр.|1|
|04-01|водогрейных||Установка блоков. 3. Стыковка|||2-144-03|Монтажник3 разр.|2|
||теплопроизводительностью 11,6||блоков между собой с|||2-144-04|Монтажник 4разр.|1|
||(10); 23 (20), 34,8 (30) МВт<br>(Гкал/ч)||предварительной выверкой. 4.<br>Окончательная выверка<br>положения блоков с установкой<br>подкладок. 5. Закрепление блоков<br>иснятиемонтажных жесткостей.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-10-005-|Монтаж блоков котлов:|1 т|1. Технический осмотр блоков. 2.|6,4|-|2-144-02|Монтажник 2разр.|1|
|05-01|водогрейных||Установка блоков. 3. Стыковка|||2-144-03|Монтажник3 разр.|2|
||теплопроизводительностью 58||блоков между собой с|||2-144-04|Монтажник 4разр.|1|
||(50); 116 (100) (Гкал/ч)||предварительной выверкой. 4.<br>Окончательная выверка<br>положения блоков с установкой<br>подкладок. 5. Закрепление блоков<br>иснятиемонтажных жесткостей.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

577 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Таблица Н-54-10-006 М**|**онтаж радиаци**|**онных и конвективных поверхно**|**стей на**|**грева п**|**аровых к**|**отлов**||
|Н-54-10-006-|Монтаж радиационных|1 т|1. Зачистка трубных отверстий в|75|-|2-144-02|Монтажник 2разр.|1|
|01-01|поверхностей нагрева паровых||барабанах и коллекторах. 2.|||2-144-03|Монтажник 3разр.|2|
||котлов||Подъем контрольных и рядовых<br>труб с предварительной их<br>проверкой и зачисткой концов. 3.<br>Установка, выверка и стыковка<br>труб под сварку с коллекторами и<br>между собой и их вальцовка в<br>трубныхотверстияхбарабанов.|||2-144-05|Монтажник 5 разр.|1|
|Н-54-10-006-|Монтаж конвективных|1 т|1. Зачистка трубных отверстий в|93|-|2-144-02|Монтажник 2разр.|1|
|02-01|поверхностей нагрева паровых||барабанах и коллекторах. 2.|||2-144-03|Монтажник3 разр.|2|
||котлов||Подъем контрольных и рядовых|||2-144-04|Монтажник 4разр.|1|
||||труб с предварительной их<br>проверкой и зачисткой концов. 3.<br>Установка, выверка и стыковка<br>труб под сварку с коллекторами и<br>между собой и их вальцовка в<br>трубныхотверстияхбарабанов.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

578 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Таб**|**лица Н-54-10-0**|**07 Монтаж коллекторов и перепус**|**кных т**|**руб**||||
|Н-54-10-007-|Монтаж коллекторов и|1 т|1. Технический осмотр|52|-|2-144-02|Монтажник 2разр.|1|
|01-01|перепускных труб котлов:<br>паровых||коллекторов и перепускных труб.<br>2. Зачистка концов перепускных|||2-144-03 <br>2-144-04|Монтажник 3разр.<br>Монтажник 4разр.|1<br>1|
||паропроизводительностью 2,5; 4;<br>6,5; 10; 16; 25 т/ч||труб, штуцеров и трубных<br>отверстий коллекторов. 3. Подъем<br>и установка опор и подвесок с их<br>закреплением. 4. Подъем и<br>установка коллекторов с<br>закреплением. 5. Подъем и<br>установка перепускных труб со<br>стыковкой их между собой и с<br>коллектором.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-10-007-|Монтаж коллекторов и|1 т|1. Технический осмотр|48|-|2-144-02|Монтажник 2разр.|1|
|02-01|перепускных труб котлов:||коллекторов и перепускных труб.|||2-144-03|Монтажник3 разр.|1|
||водогрейных||2. Зачистка концов перепускных|||2-144-04|Монтажник 4разр.|1|
||теплопроизводительностью 4,6<br>(4); 9,3 (8); 11,6 (10); 23 (20) МВт<br>(Гкал/ч)||труб, штуцеров и трубных<br>отверстий коллекторов. 3. Подъем<br>и установка опор и подвесок с их<br>закреплением. 4. Подъем и<br>установка коллекторов с<br>закреплением. 5. Подъем и<br>установка перепускных труб со<br>стыковкой их между собой и с<br>коллектором.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

579 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-10-007-|Монтаж коллекторов и|1 т|1. Технический осмотр|40|-|2-144-02|Монтажник 2разр.|1|
|03-01|перепускных труб котлов:||коллекторов и перепускных труб.|||2-144-03|Монтажник3 разр.|1|
||водогрейных||2. Зачистка концов перепускных|||2-144-04|Монтажник 4разр.|1|
||теплопроизводительностью 34,8<br>(30); 58 (50); 116 (100) МВт<br>(Гкал/ч)||труб, штуцеров и трубных<br>отверстий коллекторов. 3. Подъем<br>и установка опор и подвесок с их<br>закреплением. 4. Подъем и<br>установка коллекторов с<br>закреплением. 5. Подъем и<br>установка перепускных труб со<br>стыковкой их между собой и с<br>коллектором.|||2-144-06|Монтажник 6 разр.|1|
|||**Таблица**|**Н-54-10-008 Монтаж экономайзеро**|**в**|||||
|Н-54-10-008-|Монтаж экономайзеров при|1 т|1. Технический осмотр блоков. 2.|7,6|-|2-144-02|Монтажник 2разр.|1|
|01-01|поставке блоками||Подъем, установка и|||2-144-03|Монтажник3 разр.|2|
||||окончательная выверка блоков по|||2-144-04|Монтажник 4разр.|1|
||||осям и высотным отметкам. 3.<br>Установка коллекторов и<br>арматуры в объеме заводской<br>поставки. 4. Гидравлическое<br>испытание смонтированного<br>водяного экономайзера.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

580 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**|<br>|
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-10-008|-<br>Монтаж экономайзеров при|1 т|1. Установка каркасных|17,5|-|2-144-02|Монтажник 2разр.|1|
|02-01|поставке чугунных||конструкций. 2. Установка|||2-144-03|Монтажник3 разр.|1|
||экономайзеров отдельными||ребристых чугунных труб и|||2-144-04|Монтажник 4разр.|1|
||деталями||соединение их калачами с<br>очисткой фланцев и установкой<br>прокладок. 3. Технический<br>осмотр, установка коллекторов и<br>арматуры. 4. Гидравлическое<br>испытание смонтированного<br>экономайзера.|||2-144-05|Монтажник 5 разр.|1|
||**Таб**<br><br>|**лица Н-54-10-0**<br>|**09 Монтаж трубопроводов в пред**<br>|**елах кот**<br>|**ла**||||
|Н-54-10-009|-<br>Монтаж трубопроводов в|1 т|1. Технический осмотр узлов,|52|-|2-144-03|Монтажник3 разр.|2|
|01-01|пределах котлов: паровых||деталей и арматуры. 2. Разметка|||2-144-04|Монтажник 4разр.|1|
||паропроизводительностью 2,5; 4;<br>6,5; 10; 16; 25 т/ч||места прокладки трубопровода. 3.<br>Сборка и установка опор и<br>подвесок с закреплением. 4.<br>Подготовка концов труб под<br>сварку. 5. Установка и стыковка<br>узлов, готовых деталей и<br>арматуры с предварительной<br>выверкой и временным<br>закреплением на опорах и<br>подвесках. 6. Окончательная<br>регулировка положения и<br>закрепление трубопроводов с<br>поддерживанием при прихватке. 7.<br>Соединение фланцевых стыков с<br>установкой прокладок.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

581 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-10-009|-<br>Монтаж трубопроводов в|1 т|1. Технический осмотр узлов,|60|-|2-144-03|Монтажник3 разр.|2|
|02-01|пределах котлов: водогрейных||деталей и арматуры. 2. Разметка|||2-144-04|Монтажник 4разр.|1|
||теплопроизводительностью 4,6<br>(4); 9,3 (8); 11,6 (10); 23 (20) МВт<br>(Гкал/ч)||места прокладки трубопровода. 3.<br>Сборка и установка опор и<br>подвесок с закреплением. 4.<br>Подготовка концов труб под<br>сварку. 5. Установка и стыковка<br>узлов, готовых деталей и<br>арматуры с предварительной<br>выверкой и временным<br>закреплением на опорах и<br>подвесках. 6. Окончательная<br>регулировка положения и<br>закрепление трубопроводов с<br>поддерживанием при прихватке. 7.<br>Соединение фланцевых стыков с<br>установкой прокладок.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

582 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-10-009|-<br>Монтаж трубопроводов в|1 т|1. Технический осмотр узлов,|55|-|2-144-03|Монтажник3 разр.|2|
|03-01|пределах котлов: водогрейных||деталей и арматуры. 2. Разметка|||2-144-04|Монтажник 4разр.|1|
||теплопроизводительностью 34,8<br>(30); 58 (50); 116 (100) МВт<br>(Гкал/ч)||места прокладки трубопровода. 3.<br>Сборка и установка опор и<br>подвесок с закреплением. 4.<br>Подготовка концов труб под<br>сварку. 5. Установка и стыковка<br>узлов, готовых деталей и<br>арматуры с предварительной<br>выверкой и временным<br>закреплением на опорах и<br>подвесках. 6. Окончательная<br>регулировка положения и<br>закрепление трубопроводов с<br>поддерживанием при прихватке. 7.<br>Соединение фланцевых стыков с<br>установкой прокладок.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

583 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**|<br>|
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Таблица Н-54-10-010 Гид**<br><br>|**равлическое и**<br>|**спытание котла и сдача инспекци**<br>|**и орган**<br> <br>|**а техн**|**ического**<br>|**надзора**<br>||
|Н-54-10-010|-<br>Гидравлическое испытание и|1 котел|1. Внутренний осмотр барабанов и|<br>29,5|-|2-144-02|Монтажник 2разр.|1|
|01-01|сдача инспекции органа<br>технического надзора котлов:||коллекторов. 2. Проверка труб<br>поверхности нагрева шаром. 3.|||2-144-03 <br>2-144-04|Монтажник 3разр.<br>Монтажник 4разр.|2<br>1|
||паровых<br>паропроизводительностью 2,5; 4;<br>6,5 т/ч||Осмотр и зачистка зеркала лючков<br>и люков, устранение мелких<br>дефектов. 4. Прогонка и смазка<br>графитом резьбы. 5. Установка<br>прокладок и закрытие всех люков<br>и лючков. 6. Осмотр и обжатие<br>болтов всех болтовых соединений.<br>7. Установка гидропресса с<br>прокладкой временного<br>трубопровода. 8. Наполнение<br>котла водой. 9. Испытание котла.<br>10. Осмотр узлов и деталей котла,<br>слив воды и устранение<br>обнаруженных дефектов. 11.<br>Повторное наполнение котла<br>водой, повторное испытание и<br>сдача котла инспекции органа<br>технического надзора. 12. Слив<br>воды иудаление ее остатков.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

584 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-10-010|-<br>Гидравлическое испытание и|1 котел|1. Внутренний осмотр барабанов и|<br>35|-|2-144-02|Монтажник 2разр.|1|
|02-01|сдача инспекции органа||коллекторов. 2. Проверка труб|||2-144-03|Монтажник3 разр.|2|
||технического надзора котлов:||поверхности нагрева шаром. 3.|||2-144-04|Монтажник 4разр.|1|
||водогрейных<br>теплопроизводительностью 4,6<br>(4); 9,3 (8) МВт (Гкал/ч)||Осмотр и зачистка зеркала лючков<br>и люков, устранение мелких<br>дефектов. 4. Прогонка и смазка<br>графитом резьбы. 5. Установка<br>прокладок и закрытие всех люков<br>и лючков. 6. Осмотр и обжатие<br>болтов всех болтовых соединений.<br>7. Установка гидропресса с<br>прокладкой временного<br>трубопровода. 8. Наполнение<br>котла водой. 9. Испытание котла.<br>10. Осмотр узлов и деталей котла,<br>слив воды и устранение<br>обнаруженных дефектов. 11.<br>Повторное наполнение котла<br>водой, повторное испытание и<br>сдача котла инспекции органа<br>технического надзора. 12. Слив<br>воды иудаление ее остатков.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

585 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-10-010|-<br>Гидравлическое испытание и|1 котел|1. Внутренний осмотр барабанов и|<br>50|-|2-144-02|Монтажник 2разр.|1|
|03-01|сдача инспекции органа||коллекторов. 2. Проверка труб|||2-144-03|Монтажник3 разр.|2|
||технического надзора котлов:||поверхности нагрева шаром. 3.|||2-144-04|Монтажник 4разр.|1|
||паровых<br>паропроизводительностью 10; 16;<br>25 т/ч||Осмотр и зачистка зеркала лючков<br>и люков, устранение мелких<br>дефектов. 4. Прогонка и смазка<br>графитом резьбы. 5. Установка<br>прокладок и закрытие всех люков<br>и лючков. 6. Осмотр и обжатие<br>болтов всех болтовых соединений.<br>7. Установка гидропресса с<br>прокладкой временного<br>трубопровода. 8. Наполнение<br>котла водой. 9. Испытание котла.<br>10. Осмотр узлов и деталей котла,<br>слив воды и устранение<br>обнаруженных дефектов. 11.<br>Повторное наполнение котла<br>водой, повторное испытание и<br>сдача котла инспекции органа<br>технического надзора. 12. Слив<br>воды иудаление ее остатков.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

586 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-10-010|-<br>Гидравлическое испытание и|1 котел|1. Внутренний осмотр барабанов и|<br>42,5|-|2-144-02|Монтажник 2разр.|1|
|04-01|сдача инспекции органа||коллекторов. 2. Проверка труб|||2-144-03|Монтажник3 разр.|2|
||технического надзора котлов:||поверхности нагрева шаром. 3.|||2-144-04|Монтажник 4разр.|1|
||водогрейных<br>теплопроизводительностью 11,6<br>(10); 23 (20) МВт (Гкал/ч)||Осмотр и зачистка зеркала лючков<br>и люков, устранение мелких<br>дефектов. 4. Прогонка и смазка<br>графитом резьбы. 5. Установка<br>прокладок и закрытие всех люков<br>и лючков. 6. Осмотр и обжатие<br>болтов всех болтовых соединений.<br>7. Установка гидропресса с<br>прокладкой временного<br>трубопровода. 8. Наполнение<br>котла водой. 9. Испытание котла.<br>10. Осмотр узлов и деталей котла,<br>слив воды и устранение<br>обнаруженных дефектов. 11.<br>Повторное наполнение котла<br>водой, повторное испытание и<br>сдача котла инспекции органа<br>технического надзора. 12. Слив<br>воды иудаление ее остатков.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

587 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-10-010|-<br>Гидравлическое испытание и|1 котел|1. Внутренний осмотр барабанов и|<br>52|-|2-144-02|Монтажник 2разр.|1|
|05-01|сдача инспекции органа||коллекторов. 2. Проверка труб|||2-144-03|Монтажник3 разр.|2|
||технического надзора котлов:||поверхности нагрева шаром. 3.|||2-144-04|Монтажник 4разр.|1|
||водогрейных<br>теплопроизводительностью 34,8<br>(30); 58 (50) МВт (Гкал/ч)||Осмотр и зачистка зеркала лючков<br>и люков, устранение мелких<br>дефектов. 4. Прогонка и смазка<br>графитом резьбы. 5. Установка<br>прокладок и закрытие всех люков<br>и лючков. 6. Осмотр и обжатие<br>болтов всех болтовых соединений.<br>7. Установка гидропресса с<br>прокладкой временного<br>трубопровода. 8. Наполнение<br>котла водой. 9. Испытание котла.<br>10. Осмотр узлов и деталей котла,<br>слив воды и устранение<br>обнаруженных дефектов. 11.<br>Повторное наполнение котла<br>водой, повторное испытание и<br>сдача котла инспекции органа<br>технического надзора. 12. Слив<br>воды иудаление ее остатков.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

588 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-10-010|-<br>Гидравлическое испытание и|1 котел|1. Внутренний осмотр барабанов и|<br>73|-|2-144-02|Монтажник 2разр.|1|
|06-01|сдача инспекции органа||коллекторов. 2. Проверка труб|||2-144-03|Монтажник3 разр.|2|
||технического надзора котлов:||поверхности нагрева шаром. 3.|||2-144-04|Монтажник 4разр.|1|
||водогрейных<br>теплопроизводительностью 116<br>(100) МВт (Гкал/ч)||Осмотр и зачистка зеркала лючков<br>и люков, устранение мелких<br>дефектов. 4. Прогонка и смазка<br>графитом резьбы. 5. Установка<br>прокладок и закрытие всех люков<br>и лючков. 6. Осмотр и обжатие<br>болтов всех болтовых соединений.<br>7. Установка гидропресса с<br>прокладкой временного<br>трубопровода. 8. Наполнение<br>котла водой. 9. Испытание котла.<br>10. Осмотр узлов и деталей котла,<br>слив воды и устранение<br>обнаруженных дефектов. 11.<br>Повторное наполнение котла<br>водой, повторное испытание и<br>сдача котла инспекции органа<br>технического надзора. 12. Слив<br>воды иудаление ее остатков.|<br>||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

589 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|||**Таблица Н-5**|**4-10-011 Монтаж газовоздухопров**|**одов**|||||
|Н-54-10-011|-<br>Монтаж газовоздухопроводов|1 т|1. Технический осмотр узлов и|35|-|2-144-02|Монтажник 2разр.|2|
|01-01|котлов: паровых||деталей газовоздухопроводов. 2.|||2-144-03|Монтажник 3разр.|1|
||паропроизводительностью 2,5; 4;||Подъем, установка и выверка|||2-144-04|Монтажник 4разр.|1|
||6,5; 10; 16; 25 т/ч||коробов, патрубков, взрывных<br>клапанов, заслонок, приводов,<br>опор и подвесок. 3. Сборка<br>фланцевых соединений с<br>установкой прокладок или<br>стыковка под сварку с<br>поддерживанием при прихватке. 4.<br>Закрепление газовоздухопроводов<br>на опорах и подвесках. 5.<br>Испытание смонтированных<br>газовоздухопроводов на<br>плотность.|||2-144-06|Монтажник 6 разр.|1|
|Н-54-10-011|-<br>Монтаж газовоздухопроводов|1 т|1. Технический осмотр узлов и|32|-|2-144-02|Монтажник 2разр.|2|
|02-01|котлов: водогрейных||деталей газовоздухопроводов. 2.|||2-144-03|Монтажник3 разр.|1|
||теплопроизводительностью 4,6||Подъем, установка и выверка|||2-144-04|Монтажник 4разр.|1|
||(4); 9,3 (8); 11,6 (10); 23 (20) МВт<br>(Гкал/ч)||коробов, патрубков, взрывных<br>клапанов, заслонок, приводов,<br>опор и подвесок. 3. Сборка<br>фланцевых соединений с<br>установкой прокладок или<br>стыковка под сварку с<br>поддерживанием при прихватке. 4.<br>Закрепление газовоздухопроводов<br>на опорах и подвесках. 5.<br>Испытание смонтированных<br>газовоздухопроводов на<br>плотность.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

590 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-10-011-|Монтаж газовоздухопроводов|1 т|1. Технический осмотр узлов и|21,5|-|2-144-02|Монтажник 2разр.|2|
|03-01|котлов: водогрейных||деталей газовоздухопроводов. 2.|||2-144-03|Монтажник3 разр.|1|
||теплопроизводительностью 34,8||Подъем, установка и выверка|||2-144-04|Монтажник 4разр.|1|
||(30); 58 (50); 116 (100) МВт<br>(Гкал/ч)<br>**Таблица Н-54-10-**|**012 Подготовит**|коробов, патрубков, взрывных<br>клапанов, заслонок, приводов,<br>опор и подвесок. 3. Сборка<br>фланцевых соединений с<br>установкой прокладок или<br>стыковка под сварку с<br>поддерживанием при прихватке. 4.<br>Закрепление газовоздухопроводов<br>на опорах и подвесках. 5.<br>Испытание смонтированных<br>газовоздухопроводов на<br>плотность.<br>**ельные и вспомогательные работ**|<br>**ы при о**|**бмуро**|2-144-06 <br>**вке котло**|Монтажник 6 разр.<br>**в**|1|
|Н-54-10-012-|Подготовительные и|1 м3 обмуровки|1. Сортировка обмуровочных и|5,3|-|2-170-02|Огнеупорщик 2разр.|1|
|01-01|вспомогательные работы при||изоляционных материалов. 2.|||2-170-03|Огнеупорщик3 разр.|1|
||обмуровке котлов: тяжелая<br>обмуровка||Приготовление растворов,<br>бетонов, обмазок, мастик и<br>прочее. 3. Заготовка арматурных<br>сеток по размерам.|||2-170-04|Огнеупорщик 4 разр.|1|
|Н-54-10-012-|Подготовительные и|1 м3 обмуровки|1. Сортировка обмуровочных и|4,7|-|2-170-02|Огнеупорщик 2разр.|1|
|02-01|вспомогательные работы при||изоляционных материалов. 2.|||2-170-03|Огнеупорщик3 разр.|1|
||обмуровке котлов: облегченная<br>обмуровка||Приготовление растворов,<br>бетонов, обмазок, мастик и<br>прочее. 3. Заготовка арматурных<br>сеток по размерам.|||2-170-04|Огнеупорщик 4 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

591 

|||||**НТ**<br>**рабоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|||**Таблиц**|**а Н-54-10-013 Обмуровка котлов**||||||
|Н-54-10-013-|Обмуровка котлов тяжелая|1 м3 обмуровки|1. Кладка на растворе|7,4|-|2-170-04|Огнеупорщик 4разр.|1|
|01-01|||обыкновенного красного,<br>огнеупорного и изоляционного<br>кирпича с подгонкой и<br>необходимой теской. 2. Укладка<br>асбестового картона и шнура. 3.<br>Засыпка пазух и пустот. 4.<br>Устройство креплений для<br>торкретирования. 5. Установка<br>опалубок и кружал. 6. Набивка<br>торкрета и нанесение обмазок и<br>мастик. 7. Укладка изоляционных<br>плит, матов и ваты. 8. Расшивка<br>швов наружной поверхности<br>кладки и нанесение газоплотной<br>обмазки.|||2-170-05|Огнеупорщик 5 разр.|1|
|Н-54-10-013-|Обмуровка котлов облегченная|1 м3 обмуровки|1. Укладка крафтбумаги. 2.|12|-|2-170-03|Огнеупорщик3 разр.|1|
|02-01|||Навеска и крепление арматурной<br>сетки. 3. Установка опалубок. 4.<br>Набивка жароупорного бетона. 5.<br>Торкретирование коллекторов и<br>камер. 6. Укладка и закрепление<br>изоляционных плит или матов с<br>заделкой швов. 7. Установка и<br>крепление тканой сетки. 8.<br>Нанесение наружной газоплотной<br>обмазки.|||2-170-04 <br>2-170-05|Огнеупорщик 4разр.<br>Огнеупорщик 5 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

592 

|||||**НТ**<br>**абоч**|**НТ**<br>**маш-**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**р**<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
||**Таб**|**лица Н-54-10-**|**014 Монтаж металлической обши**|**вки кот**|**ла**||||
|Н-54-10-014|-<br>Монтаж металлической обшивки|1 т|1. Заготовка листов и элементов|125|-|2-144-02|Монтажник 2разр.|1|
|01-01|котла||обшивки по месту установки. 2.|||2-144-03|Монтажник 3разр.|1|
||||Контрольная сборка обшивки. 3.<br>Установка листов и элементов с<br>поддерживанием при прихватке.|||2-144-04|Монтажник 4 разр.|1|
||**Таблица Н**<br><br>|**-54-10-015 Щел**<br>|**очение и опробование котла на п**<br>|**аровую**<br>|**плотно**|**сть**<br>|||
|Н-54-10-015|-<br>Щелочение и опробование на|1 котел|1. Приготовление щелочного|155|-|2-144-02|Монтажник 2разр.|2|
|01-01|паровую плотность котлов||раствора, заполнение котла водой|||2-144-03|Монтажник3 разр.|1|
||паровых:<br>паропроизводительностью 2,5; 4;<br>6,5; 10 т/ч||и залив реагентов в котел. 2.<br>Щелочение котла с подъемом<br>давления, продувкой, снижением<br>давления и обжатие болтовых<br>соединений. 3. Охлаждение котла<br>после щелочения и устранение<br>выявленных дефектов. 4.<br>Промывка котла водой. 5.<br>Гидравлическое испытание котла<br>после щелочения. 6. Опробование<br>котла на паровую плотность,<br>продувка паропроводов и<br>регулировка клапанов. 7.<br>Проверка уплотнений в местах<br>прохода труб через обмуровку и<br>неплотностей в обшивке котла. 8.<br>Установка реперов и контроль за<br>тепловыми расширениями узлов<br>котла. 9. Участие в заполнении<br>формуляра. 10. Остановка и<br>охлаждениекотла, слив воды.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

593 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-10-015|-<br>Щелочение и опробование на|1 котел|1. Приготовление щелочного|210|-|2-144-02|Монтажник 2разр.|2|
|02-01|паровую плотность котлов<br>паровых:<br>паропроизводительностью 16; 25<br>т/ч||раствора, заполнение котла водой<br>и залив реагентов в котел. 2.<br>Щелочение котла с подъемом<br>давления, продувкой, снижением<br>давления и обжатие болтовых<br>соединений. 3. Охлаждение котла<br>после щелочения и устранение<br>выявленных дефектов. 4.<br>Промывка котла водой. 5.<br>Гидравлическое испытание котла<br>после щелочения. 6. Опробование<br>котла на паровую плотность,<br>продувка паропроводов и<br>регулировка клапанов. 7.<br>Проверка уплотнений в местах<br>прохода труб через обмуровку и<br>неплотностей в обшивке котла. 8.<br>Установка реперов и контроль за<br>тепловыми расширениями узлов<br>котла. 9. Участие в заполнении<br>формуляра. 10. Остановка и<br>охлаждение котла,слив воды.|||2-144-03 <br>2-144-06|Монтажник3 разр.<br>Монтажник 6 разр.|1<br>1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

594 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|||||**рабоч**|**маш-**||||
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|<br>**их,**<br>**чел.-ч**|**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|||**Таблица Н**|**-54-10-016 Монтаж котлов типа Е-**|**1/9**|||||
|Н-54-10-016-|Монтаж котлов типа Е-1/9|1 котел|1. Технический осмотр котла. 2.|29,5|-|2-144-02|Монтажник 2разр.|1|
|01-01|||Проверка и разметка фундамента.|||2-144-03|Монтажник 3разр.|2|
||||3. Установка котла на фундамент.<br>4. Выверка и закрепление котла. 5.<br>Установка и закрепление<br>дымососа с присоединением к<br>котлу. 6. Установка и закрепление<br>питательногонасоса.|||2-144-04|Монтажник 4 разр.|1|
|Н-54-10-016-|Гидравлическое испытание и|1 котел|1. Осмотр котла и обжатие всех|7,8|-|2-144-03|Монтажник3 разр.|1|
|02-01|сдача инспекции органа<br>технического надзора котлов<br>типа Е-1/9||болтовых соединений. 2.<br>Установка гидропресса с<br>прокладкой временного<br>трудопровода. 3. Наполнение<br>котла водой. 4. Испытание котла.<br>5. Осмотр узлов и деталей котла,<br>слив воды и устранение<br>обнаруженных дефектов. 6.<br>Повторное наполнение котла<br>водой, повторное испытание и<br>сдача котла инспекции органа<br>технического надзора. 7. Слив<br>воды иудаление ее остатков.|||2-144-05|Монтажник 5 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

595 

|||||**НТ**|**НТ**|**С**|**остав звена рабочих**||
|---|---|---|---|---|---|---|---|---|
|**Шифр**|**Наименование**|**Измеритель**|**Состав работ**|**рабоч**<br>**их,**<br>**чел.-ч**|**маш-**<br>**ов,**<br>**чел.-ч**|**Код**|**Профессия**|**Кол-**<br>**во**|
|**1**|**2**|**3**|**4**|**5**|**6**|**7**|**8**|**9**|
|Н-54-10-016|-<br>Щелочение и опробование на|1 котел|1. Приготовление щелочного|58|-|2-144-03|Монтажник3 разр.|1|
|03-01|паровую плотность котлов типа<br>Е-1/9||раствора, заполнение котла водой<br>и залив реагентов. 2. Щелочение<br>котла с подъемом давления и<br>продувкой. 3. Охлаждение,<br>промывка котла водой,<br>опробование на паровую<br>плотность с проверкой и<br>регулировкой клапанов. 4.<br>Остановка котла, слив воды,<br>внутренний осмотр, заполнение<br>формуляра.|||2-144-06|Монтажник 6 разр.|1|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

596 

Приложение 54.1 

# **III. ПРИЛОЖЕНИЯ** 

# **Коэффициенты к нормам нормам (времени),** **<u>учитывающие условия применения сборника Н-54</u>** 

|№<br>п/п|Условия применения|Шифр таблиц (НТ)|Коэффициенты<br>к НТ рабочих|
|---|---|---|---|
|1|2|3|4|
|1|При комплектовании габаритоемких (св. 10 м2) и<br>длинномерных деталей и конструкций (св. 10 м)|Н-54-01-001,<br>Н-54-01-005 (04, 06,<br>08, 10, 12, 14, 16)|1,25|
|2|При установке отдельных блоков (марок) на<br>собранные блоки каркаса на сборочной площадке|Н-54-01-007 (01, 02,<br>05-08, 11-13, 15)|0,7|
|3|При монтаже пространственных блоков|Н-54-01-007|1,1|
|4|При установке деталей поясов жесткостей экранов|Н-54-01-007 (03, 04,<br>09, 10, 14)|1,3|
|5|При монтаже блоков, покрытых изоляцией<br>(обмуровкой)|Н-54-01-007 (01-12)|1,1|
|6|Приустановке деталей на болтах|Н-54-01-008|1,1|
|7|При установке деталей на собранные блоки каркаса<br>на сборочной площадке|Н-54-01-008|0,9|
|8|При установке деталей крепления труб поверхностей<br>нагрева|Н-54-01-008|1,3|
|9|При установке бункеров в блоки каркаса на<br>сборочной площадке|Н-54-01-009|0,7|
|10|При монтаже бункеров сустановленной изоляцией|Н-54-01-009 (01-04)|1,1|
|11|При установке лестниц, площадок и помостов на<br>собранные блоки каркаса на сборочной площадке|Н-54-01-012|0,7|
|12|При установке листов обшивки внизу на собранных<br>стенах каркаса|Н-54-01-015|0,9|
|13|При установке люков, лазов и гляделок на сборочной<br>площадке|Н-54-01-017|0,9|
|14|При проверке размеров трубных отверстий под<br>вальцовку с помощью нутромера или<br>штангенциркуля|Н-54-02-001|1,5|
|15|При установке опор и подвесок в блоки на<br>сборочной площадке|Н-54-02-002|0,9|
|16|При проверке труб, гнутых в двух и трех плоскостях|Н-54-03-002 (01-16)|1,15|
|17|При проверке труб длиной более 9 м|Н-54-03-002 (01-16)|1,3|
|18|При исправлении гибов на месте монтажа|Н-54-03-003|1,3|
|19|При правке концов труб по местумонтажа|Н-54-03-004|1,3|
|20|При зачистке после газовой резки|Н-54-03-008 ÷<br>Н-54-03-013|1,3|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

597 

|№<br>п/п|Условия применения|Шифр таблиц (НТ)|Коэффициенты<br>к НТ рабочих|
|---|---|---|---|
|1|2|3|4|
|21|При необходимости выполнения работ с<br>расклиниванием труб|Н-54-03-008 ÷<br>Н-54-03-013|2|
|22|Зачистка штуцеров, а также очков в барабанах|Н-54-03-008 ÷<br>Н-54-03-013|1,2|
|23|При стыковке труб и коллекторов из легированной<br>стали|Н-54-03-014,<br>Н-54-03-015|1,3|
|24|При стыковке труб с выполнением холодного натяга|Н-54-03-014,<br>Н-54-03-015|1,2|
|25|При проверке труб и змеевиков, приваренных к<br>коллекторам с одной стороны|Н-54-03-017|0,7|
|26|При сборке блоков, изогнутых в двух и более<br>плоскостях|Н-54-04-001|1,1|
|27|При укрупнении блоков в пространственные<br>монтажные блоки|Н-54-04-004 (01-08)|1,2|
|28|Приукрупнении изогнутых блоков|Н-54-04-004 (01-08)|1,4|
|29|Приукрупнении блоков из плавниковых труб|Н-54-04-004 (03-06)|1,2|
|30|При стыковке блоков по плавниковым трубам|Н-54-04-005|1,4|
|31|При производстве повторного гидравлического<br>испытания блока|Н-54-04-010|0,5|
|32|При монтаже блоков поверхности нагрева и<br>подвесной системы в экранированную шахту|Н-54-04-011 (01-11)|1,15|
|33|При монтаже блоков, покрытых изоляцией<br>(обмуровкой)|Н-54-04-011 (01-08)|1,1|
|34|При монтаже пространственных блоков|Н-54-04-011 (01-11)|1,2|
|35|При стыковке плавниковых труб|Н-54-04-012 (01-08),<br>Н-54-04-013 (01-08)|1,4|
|36|При стыковке труб подвесной системы|Н-54-04-012,<br>Н-54-04-013|2|
|37|При монтаже ширм на подвесных трубах|Н-54-04-014|1,1|
|38|При монтаже блоков подвесных поверхностей<br>нагрева|Н-54-04-015|1,1|
|39|При монтаже блоков поверхностей нагрева в<br>экранированную шахту|Н-54-04-015|1,15|
|40|При монтаже труб, гнутых в двух и трех плоскостях|Н-54-04-016|1,2|
|41|При установке труб на собранных стенах каркасов<br>котлов с временным их креплением|Н-54-04-016|0,2|
|42|При монтаже труб в блоки поверхностей нагрева|Н-54-04-016|0,6|
|43|При монтаже труб подвесной системы в<br>конвективной шахте|Н-54-04-016|1,2|
|44|При монтаже контрольных труб|Н-54-04-016|1,3|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

598 

|№<br>п/п|Условия применения|Шифр таблиц (НТ)|Коэффициенты<br>к НТ рабочих|
|---|---|---|---|
|1|2|3|4|
|45|При установке панелей, собранных на сборочной<br>площадке и подготовленных к монтажу|Н-54-04-017 (03-06,<br>09-12, 15-18, 21-25)|<br>0,6|
|46|При монтаже труб и панелей в блоки поверхностей<br>нагрева|Н-54-04-017|0,6|
|47|Приустановке жесткостей на болтах и снятии их|Н-54-04-018|1,1|
|48|При выверке поверхностей нагрева с натрубной<br>обмуровкой|Н-54-04-019|1,15|
|49|При выверке поверхностей нагрева, установленных в<br>экранированную шахту|Н-54-04-020|1,15|
|50|При вальцовке труб в барабане диаметром до 1 м|Н-54-04-024|1,3|
|51|При припуске на зачисткуконца трубы:|||
|51.1|св. 3 до 5 мм|Н-54-04-025|1,35|
|51.2|св. 5 до 10 мм|Н-54-04-025|1,6|
|52|Установка компенсаторов, уплотнений, перегородок<br>и поворотных заслонок в укрупненные блоки секций<br>воздухоподогревателя на сборочной площадке|Н-54-05-001 (06-10)|0,7|
|53|При установке деталей узлов (опорные плиты,<br>опорные балки, опоры, крышки, детали уплотнений)<br>на сборочной площадке|Н-54-05-002|0,7|
|54|Приустановке горелок на подвесных трубах|Н-54-06-003 (05, 06)|1,5|
|55|При повторном гидравлическом испытании<br>подогревателя|Н-54-06-007 (03, 04)|0,3|
|56|При повторном гидравлическом испытаниифильтра|Н-54-06-008 (03, 04)|0,3|
|57|При установке фильтра мазута в приямки или в<br>неудобном положении|Н-54-06-008 (05, 06)|1,5|
|58|При проведении испытаний пылеугольных котлов|Н-54-07-001 ÷<br>Н-54-07-006|1,3|
|59|Предварительное и последующее щелочение,<br>выполняемое в комплексе кислотной промывки<br>котлов|Н-54-07-003|0,5|
|60|При контрольной или окончательной сборке<br>распределительного устройства, подвергающегося<br>химическомупокрытию|Н-54-08-002 (07-09)|0,8|
|61|При демонтаже распределительного устройства,<br>подвергающегося химическомупокрытию|Н-54-08-002 (07-09)|0,5|
|62|При соединении деаэраторной колонки с баком на<br>фланце|Н-54-08-009|1,2|
|63|При проверке горизонтальности дренажной системы,<br>а также при испытании на плотность путем налива<br>воды(без опрессовки)|Н-54-08-012|0,75|
|64|При зачистке трубных гнезд на сборочной площадке|Н-54-09-001|0,9|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

599 

|№<br>п/п|Условия применения|Шифр таблиц (НТ)|Коэффициенты<br>к НТ рабочих|
|---|---|---|---|
|1|2|3|4|
|65|При сверлении отверстий в тесных и неудобных<br>местах снизу|Н-54-09-002|1,4|
|66|При сверлении отверстий количеством до 10|Н-54-09-002|1,15|
|67|При сверлении отверстий в коллекторах из<br>низколегированных сталей|Н-54-09-002|1,15|
|68|При сверлении отверстий на сборочной площадке|Н-54-09-002|0,9|
|69|При вырезке вставки газовымрезаком|Н-54-09-008|1,2|
|70|При изготовлении и установке вставки для труб из<br>легированных сталей|Н-54-09-008|1,25|
|71|При погрузке и разгрузке блоков, имеющих<br>габариты большие, чем это предусмотрено нормами|Н-54-09-009 (04, 05,<br>07, 08, 10, 11, 13, 14)|1,25|
|72|При погрузке и разгрузке блоков, требующих особой<br>осторожности, а также обмурованных|Н-54-09-009 (03-14)|1,1|
|73|При сопровождении блоков во время их<br>транспортирования дополнительными<br>грузоподъемными средствами|Н-54-09-009 (17-22)|1,5|
|74|При монтаже двумя и более блоками|Н-54-10-005-03|1,4|
|75|При монтаже трубопроводов из отдельных труб и<br>деталей|Н-54-10-009|1,7|
|76|При монтаже обшивки из готовых листов и<br>элементов|Н-54-10-014|0,67|



Сведения сформированы ФГИС ЦС https://fgiscs.minstroyrf.ru/ 12.09.2026 19:09 (МСК) 

